<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-300_Client</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>S7-1200 CPU 与 S7-300 PN/S7-400 S7 通信（S7-1200 作为服务器）</h3>
<p>S7-1200 CPU 与 S7-300 CPU 之间的以太网通信通过 S7 通信来实现。当 S7-300 作为客户端，S7-1200 作为服务器，需在客户端单边组态连接和编程，而作为服务器端的 S7-1200 只需准备好通信的数据以及V4.0 版本以上CPU需要激活<a href="02-S7-300_Client.html#d">连接机制</a>。</p>
<p><strong><img src="images/3.gif" width="15" height="15" />注意：</strong>如果在 S7-1200 一侧使用 DB 块作为通信数据区，必须将 DB 块定义成非优化块，否则会造成通信失败。</p>
<p>此外本文也可以作为 S7-1200 与 S7-400 PN/CP 之间的 S7 通信文档。</p>
<h3>硬件和软件需求及所完成的通信任务</h3>
<p>所需条件：</p>
<p>① S7-1215 DC/DC/DC V4.4 / CPU 314C-2 PN/DP，V3.3<br />
② TIA Portal V17 Professional / STEP7 V5.6 SP2 HF7</p>
<p>所完成的通信任务：</p>
<p>① S7-300 CPU 读取 S7-1200 CPU中 DB1 的 10 个字节数据到 S7-300 的 DB3 中。<br />
  ② S7-300 CPU 将本地 DB4   中 10 个字节的数据写到 S7-1200 CPU 的 DB2 中。
</p>
<p>S7-1200 与 S7-300 PN 之间 S7 通讯，可以分 3 种情况来操作，具体如下：</p>
<ol>
  <li><a href="02-S7-300_Client.html#a">第一种情况：</a><a href="01-S7-1200_Client.html#a">S7-1200 与 S7-300 PN 在同一项目中操作</a></li>
  <li><a href="02-S7-300_Client.html#b">第二种情况：</a><a href="01-S7-1200_Client.html#b">S7-1200 与 S7-300 PN 不在一个项目中的操作(两个 TIA </a><a href="01-S7-1200_Client.html#c">Portal </a><a href="01-S7-1200_Client.html#b">项目)</a></li>
  <li><a href="02-S7-300_Client.html#c">第三种情况：</a><a href="01-S7-1200_Client.html#c">S7-1200 与 S7-300 PN 不在一个项目中的操作(S7-1200 在 TIA Portal 项目，S7-300 PN 在 STEP7 项目)</a></li>
</ol>
<h3><a name="a" id="a"></a>一. 第一种情况（S7-1200 与 S7-300 在同一项目中操作）</h3>
<p>使用 TIA Portal 在同一个项目中，新建一个 S7-300 站点，一个 S7-1200 站点，然后做 S7 通讯。</p>
<h3>1.1 S7-300 侧和S7-1200 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1.	使用 TIA Portal  软件新建一个项目并完成硬件配置</strong></p>
<p>在 TIA Portal 的 &ldquo;Portal 视图&rdquo; 中选择 &ldquo;创建新项目&rdquo; 创建一个新项目。</p>
<p><strong>2.</strong><strong> 添加硬件并命名PLC</strong></p>
<p>然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-300   CPU 添加到机架上，命名为 PLC_1，如图 1 所示。</p>
<p><img src="images/2-01.JPG" width="709" height="694" />
</p>
<p>图 1. 添加新设备 </p>
<p>为了编程方便，使用 CPU 属性中定义的时钟位，定义方法如下：</p>
<p>在 &ldquo;项目树&rdquo; &gt; &ldquo;PLC_1&rdquo; &gt; &ldquo;设备组态&rdquo; 中，选中 CPU ，然后在下面的属性窗口中，&ldquo;属性&rdquo; &gt; &ldquo;时钟存储器&rdquo;   下，将时钟位定义在 MB0，如图2所示。时钟位程序主要使用 M0.3，它是以 2Hz   的速率在 0 和 1 之间切换的一个位，可以使用它去自动激活发送任务。 </p>
<p><img src="images/2-02.JPG" width="511" height="422" /></p>
<p>图 2. 时钟位</p>
<p><strong>3. 为 PROFINET 通信口分配以太网地址</strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配 IP 地址为 192.168.0.2 ，子网掩码为 255.255.255.0，如图 3 所示。</p>
<p><img src="images/2-03.JPG" width="646" height="378" /></p>
<p>图 3. 分配 IP 地址</p>
<p><strong>4．使用 TIA Portal    软件添加新设备</strong><strong>并命名 PLC_2</strong><strong> </strong></p>
<p>与 PLC_1 在同一个项目中，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-1200 CPU 添加到机架上，命名为 PLC_2，如图 4 所示。</p>
<p><img src="images/2-04.JPG" width="710" height="688" /></p>
<p>图 4. 添加新设备 </p>
<p><strong>5. 为 PROFINET 通信口分配以太网地址</strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配 IP 地址为 192.168.0.1 ，子网掩码为 255.255.255.0，如图 5 所示。
</p>
<p><img src="images/2-05.JPG" width="646" height="380" /></p>
<p>图 5. 分配 IP 地址</p>
<p><strong>6. 激活 CPU 连接机制属性</strong></p>
<p>激活允许来自远程对象的 PUT/GET 通信访问，参见<a href="02-S7-300_Client.html#d">连接机制</a>。</p>
<p><strong>7. 创建 CPU 的逻辑网络连接</strong></p>
<p>在网络视图下，用鼠标点中 S7-300 上的 PROFINET 通信口的绿色小方框，然后拖拽出一条线，到另外一个 S7-1200  上的 PROFINET 通信口上，松开鼠标，PN/IE_1的子网连接就建立起来了，如图 6 所示。</p>
<p><img src="images/2-06.JPG" width="453" height="199" /></p>
<p>图 6. 网络视图</p>
<h3>1.2 S7-300 侧组态 S7 连接，连接参数说明</h3>
<p><strong>1. 网络组态</strong></p>
<p>（1）打开 &ldquo;网络视图&rdquo; 配置网络，首先点中左上角的&ldquo;连接&rdquo;图标，选择&ldquo;S7 连接&rdquo;，然后选中 S7-300 CPU，右键选择&ldquo;添加新连接&rdquo;添加新的连接，如图 7 所示。</p>
<p><img src="images/2-07.JPG" width="590" height="445" /></p>
<p>图 7. 添加连接</p>
<p>（2） 然后在&ldquo;添加新连接&rdquo;窗口中，选择&ldquo;PLC_2[CPU1215C DC/DC/DC]&rdquo;，然后点击&ldquo;添加&rdquo;建立 S7 连接，如图 8 所示。</p>
<p><img src="images/2-08.JPG" width="901" height="571" /></p>
<p>图 8. 选择连接伙伴</p>
<p>（3）在信息栏里显示连接已添加，如图 9 所示，点击&quot;关闭&quot;即可。</p>
<p><img src="images/2-09.JPG" width="902" height="572" /></p>
<p>图 9. 创建新连接</p>
<p>（4）在&ldquo;网络视图&rdquo;中，鼠标选中刚刚生成的&quot;S7_连接_1&quot;，在属性的常规选项卡中的&quot;常规&quot;栏，可查看创建的连接名称和连接路径，如图 10 所示。</p>
<p><img src="images/2-10.JPG" width="818" height="756" /></p>
<p>图 10. S7 连接常规信息</p>
<p>（5）在属性的常规选项卡中的&quot;本地 ID&quot;栏，可查看连接的 ID 号，如图 11 所示。</p>
<p><img src="images/2-11.JPG" width="820" height="526" /></p>
<p>图 11. 连接 ID 号 </p>
<p>（6）在属性的常规选项卡中的&quot;特殊连接属性&quot;栏，可查看特殊连接属性，如图 12 所示。</p>
<p><img src="images/2-12.JPG" width="820" height="502" /></p>
<p>图 12. 连接属性</p>
<p>（7）在属性的常规选项卡中的&quot;地址详细信息&quot;栏，可查看连接的 TSAP 号，如图 13 所示。</p>
<p><img src="images/2-13.JPG" width="837" height="570" /></p>
<p>图 13. 查看通讯双方的 TSAP 号</p>
<p><strong>2. 检查连接状态</strong></p>
<p>（1）配置完网络连接，分别对 S7-300 和 S7-1200 编译保存并下载。下载完成后，可点击&quot;转至在线&quot;按钮，在&ldquo;网络视图&rdquo;的&ldquo;连接&rdquo;选项卡中查看连接状态，如图 14 所示，本地连接名称&ldquo;S7_连接_1&rdquo;左侧有绿色标志，则表示组态的连接已经成功建立。</p>
<p><img src="images/2-14.JPG" alt="" width="918" height="294" /></p>
<p>图 14. 通讯连接已建立</p>
<p>（2）如果出现如图 15 所示的情况，本地连接名称&ldquo;S7_连接_1&rdquo;左侧有红色标志，则说明连接没有建立，请检查网线的连接、IP 地址等。</p>
<p><img src="images/2-15.JPG" width="919" height="246" /></p>
<p>图 15. 通讯连接未建立</p>
<h3>1.3 S7-300 侧和 S7-1200 侧软件编程</h3>
<p><strong>1. S7-300 侧软件编程</strong></p>
<p>（1）创建并定义 S7-300 的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，点击&ldquo;确定&rdquo;键，定义接收数据区为 10 个字节的数组，如图 16，17 所示。 </p>
<p><img src="images/2-16.JPG" width="688" height="595" /></p>
<p>图 16. 创建接收数据区 DB 块</p>
<p><img src="images/2-17.JPG" alt="" width="409" height="83" /></p>
<p>图 17. 定义接收数据区为字节类型的数组</p>
<p>（2）创建并定义 S7-300 的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，点击&ldquo;确定&rdquo;键，定义发送数据区为 10 个字节的数组，如图 18，19 所示。
  </h4>
</p>
<p><img src="images/2-18.JPG" width="689" height="597" /></p>
<p>图 18. 创建发送数据区 DB 块</p>
<p><img src="images/2-19.JPG" alt="" width="397" height="82" /></p>
<p>图 19. 定义发送数据区为字节类型的数组</p>
<p>（3）在 OB1 中，从&ldquo;指令&rdquo;  &gt;&ldquo;通信&rdquo;  &gt;&ldquo;S7   通信&rdquo;下，调用 GET、PUT 通信指令，程序调用如图 20 所示。</p>
<p><img src="images/2-20.JPG" width="763" height="863" /></p>
<p>图 20. 程序调用功能</p>
<p>（4）GET 功能块使用背景数据块 DB1，管脚说明如下：</p>
<p><strong>参数说明：</strong></p>
<p><strong>输入接口参数：</strong></p>
<table width="491" border="0
">
  <tr>
    <td width="123"><div align="left">REQ　　</div></td>
    <td width="347"><div align="left">： 系统时钟 2Hz 的脉冲，在上升沿启动发送作业</div></td>
  </tr>
  <tr>
    <td><div align="left">ID　</div></td>
    <td><div align="left">： 连接号，要与连接配置中一致，创建连接时的连接号，如图 11 所示</div></td>
  </tr>
  <tr>
    <td><div align="left">ADDR_1</div></td>
    <td><div align="left">：指向伙伴 CPU 发送地址区域</div></td>
  </tr>
  <tr>
    <td><div align="left">SD_1　</div></td>
    <td><div align="left">：指向本地 CPU 接收地址区域</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table border="0" width="484">
  <tbody>
    <tr>
      <td width="125"><div align="left">NDR </div></td>
      <td width="349" ><div align="left">：接收到新数据时，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">ERROR　　　</div></td>
      <td><div align="left">：通信过程中有错误发生，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">STATUS</div></td>
      <td><div align="left">：有错误发生时，会显示错误代码</div></td>
    </tr>
  </tbody>
</table>
<p>（5）PUT功能块使用背景数据块 DB2，管脚说明如下：</p>
<p><strong>参数说明：</strong></p>
<p><strong>输入接口参数：</strong></p>
<table width="480" border="0
">
  <tr>
    <td width="94"><div align="left">REQ　　</div></td>
    <td width="376"><div align="left">： 系统时钟 2Hz 的脉冲，在上升沿启动发送作业</div></td>
  </tr>
  <tr>
    <td><div align="left">ID　</div></td>
    <td><div align="left">： 连接号，要与连接配置中一致，创建连接时的连接号，如图 11 所示</div></td>
  </tr>
  <tr>
    <td><div align="left">ADDR_1</div></td>
    <td><div align="left">：指向伙伴 CPU 接收地址区域</div></td>
  </tr>
  <tr>
    <td><div align="left">SD_1　</div></td>
    <td><div align="left">：指向本地 CPU 发送地址区域</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table border="0" width="484">
  <tbody>
    <tr>
      <td width="125"><div align="left">DONE</div></td>
      <td width="349" ><div align="left">：发送数据完成时，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">ERROR　　　</div></td>
      <td><div align="left">：通信过程中有错误发生，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">STATUS</div></td>
      <td><div align="left">：有错误发生时，会显示错误代码</div></td>
    </tr>
  </tbody>
</table>
<p><strong>2. S7-1200 侧软件编程</strong></p>
<p>（1）创建并定义 S7-1200 的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在 DB 块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义发送数据区为 10 个字节的数组，如图 21，22，23 所示。
  </h4>
</p>
<p><img src="images/2-21.JPG" width="688" height="595" /></p>
<p>图 21. 创建接收数据区 DB 块</p>
<p><img src="images/2-22.JPG" alt="" width="365" height="244" /></p>
<p>图 22. 设置发送数据区 DB 块属性</p>
<p><img src="images/2-23.JPG" alt="" width="421" height="82" /></p>
<p>图 23. 定义发送数据区为字节类型的数组</p>
<p>（2）创建并定义 S7-1200 的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在 DB 块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义接收数据区为 10 个字节的数组，如图 24，25，26 所示。 </p>
<p><img src="images/2-24.JPG" width="687" height="592" /></p>
<p>图 24. 创建接收数据区 DB 块</p>
<p><img src="images/2-25.JPG" width="372" height="243" /></p>
<p>图 25. 设置接收数据区 DB 块属性</p>
<p><img src="images/2-26.JPG" alt="" width="417" height="78" /></p>
<p>图 26. 定义接收数据区为字节类型的数组</p>
<h3>1.4 下载程序并监控通信结果</h3>
<p>下载两个 CPU 中的程序，实现两个 CPU 之间数据交换，监控结果如图 27 所示。</p>
<p><img src="images/2-27.JPG" width="833" height="515" /></p>
<p>图 27. 监控结果</p>
<h3><a name="b" id="b"></a>二. 第二种情况（S7-1200 与 S7-300 不在同一个 TIA Portal 项目）</h3>
<p>使用 TIA Portal 在一个项目中，新建一个 S7-300 站点，在另一个项目中，新建一个 S7-1200 站点，然后做 S7 通讯。 </p>
<h3>2.1 S7-300 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1.	使用 TIA Portal 软件新建一个项目并完成硬件配置</strong></p>
<p>在 TIA Portal 的 &ldquo;Portal 视图&rdquo; 中选择 &ldquo;创建新项目&rdquo; 创建一个新项目。</p>
<p><strong>2.</strong><strong> 添加硬件并命名 PLC</strong></p>
<p>然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-300   CPU 添加到机架上，命名为 PLC_1，如图 28 所示。</p>
<p><img src="images/2-01.JPG" width="709" height="694" />
</p>
<p>图 28. 添加新设备 </p>
<p>为了编程方便，使用 CPU 属性中定义的时钟位，定义方法如下：</p>
<p>在 &ldquo;项目树&rdquo; &gt; &ldquo;PLC_1&rdquo; &gt; &ldquo;设备组态&rdquo; 中，选中 CPU ，然后在下面的属性窗口中，&ldquo;属性&rdquo; &gt; &ldquo;时钟存储器&rdquo;   下，将时钟位定义在 MB0，如图 29 所示。时钟位程序主要使用 M0.3，它是以 2Hz   的速率在 0 和 1 之间切换的一个位，可以使用它去自动激活发送任务。 </p>
<p><img src="images/2-02.JPG" width="511" height="422" /></p>
<p>图 29. 时钟位</p>
<p><strong>3. 为 PROFINET 通信口分配以太网地址</strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配IP 地址为 192.168.0.2 ，子网掩码为 255.255.255.0，选择子网&ldquo;PN/IE_1&rdquo;，如图 30 所示。</p>
<p><img src="images/2-28.JPG" alt="" width="630" height="383" /></p>
<p>图 30. 分配 IP 地址</p>
<h3>2.2 S7-1200 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1．使用 TIA Portal 软件新建项目，添加新设备</strong><strong>并命名 PLC_2</strong><strong> </strong></p>
<p>在 TIA Portal 的 &ldquo;Portal 视图&rdquo; 中选择 &ldquo;创建新项目&rdquo; 创建一个新项目。然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-1200 CPU 添加到机架上，命名为 PLC_2，如图 31 所示。</p>
<p><img src="images/2-04.JPG" width="710" height="688" /></p>
<p>图 31. 添加新设备 </p>
<p><strong>2. 为 PROFINET 通信口分配以太网地址</strong><strong> </strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配 IP 地址为 192.168.0.1 ，子网掩码为 255.255.255.0，选择子网&ldquo;PN/IE_1&rdquo;，如图 32 所示。</p>
<p><img src="images/2-29.JPG" alt="" width="630" height="383" /></p>
<p>图 32. 分配 IP 地址</p>
<p><strong>3. 激活 CPU 连接机制属性</strong></p>
<p>激活允许来自远程对象的 PUT/GET 通信访问，参见<a href="02-S7-300_Client.html#d">连接机制</a>。</p>
<h3>2.3 S7-300 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1. 网络组态</strong></p>
<p>（1）打开 &ldquo;网络视图&rdquo; 配置网络，首先点中左上角的&ldquo;连接&rdquo;图标，选择&ldquo;S7 连接&rdquo;，然后选中 S7-300 CPU，右键选择&ldquo;添加新连接&rdquo;添加新的连接，如图 33 所示。</p>
<p><img src="images/2-30.JPG" width="509" height="443" /></p>
<p>图 33. 添加连接 </p>
<p>（2） 然后在&ldquo;添加新连接&rdquo;窗口中，选择&ldquo;未指定&rdquo;，然后点击&ldquo;添加&rdquo;建立 S7 连接，如图 34 所示。</p>
<p><img src="images/2-31.JPG" width="900" height="573" /></p>
<p>图 34. 选择连接伙伴</p>
<p>（3）在信息栏里显示连接已添加，如图 35 所示，点击&quot;关闭&quot;即可。</p>
<p><img src="images/2-32.JPG" width="898" height="571" /></p>
<p>图 35. 创建新连接</p>
<p>（4）在&ldquo;网络视图&rdquo;中，鼠标选中刚刚生成的&quot;S7_连接_1&quot;，在属性的常规选项卡中的&quot;常规&quot;栏，设置伙伴方的 IP 地址，如本例中的 192.168.0.1，如图 36 所示。</p>
<p><img src="images/2-33.JPG" width="793" height="753" /></p>
<p>图 36. S7 连接常规信息</p>
<p>（5）在属性的常规选项卡中的&quot;本地 ID &quot;栏，可查看连接的 ID 号，如图 37 所示。</p>
<p><img src="images/2-34.JPG" width="792" height="526" /></p>
<p>图 37. 连接 ID 号 </p>
<p>（6）在属性的常规选项卡中的&quot;特殊连接属性&quot;栏，可查看特殊连接属性，如图 38 所示。</p>
<p><img src="images/2-35.JPG" width="792" height="510" /></p>
<p>图 38. 连接属性</p>
<p>（7）在属性的常规选项卡中的&quot;地址详细信息&quot;栏，可定义伙伴方的 TSAP 号，如图 39 所示。</p>
<p><img src="images/2-36.JPG" width="811" height="574" /></p>
<p>图 39. 定义伙伴方的 TSAP 号</p>
<p><strong><img src="images/3.gif" alt="" width="15" height="15" />注意：</strong>S7-1200 预留给 S7 连接两个 TSAP 地址：03.01 和 03.00</p>
<p><strong>2. 检查连接状态</strong></p>
<p>（1）配置完网络连接，分别对 S7-300 和 S7-1200 编译保存并下载。下载完成后，可点击&quot;转至在线&quot;按钮，在&ldquo;网络视图&rdquo;的&ldquo;连接&rdquo;选项卡中查看连接状态，如图 40 所示，本地连接名称&ldquo;S7_连接_1&rdquo;左侧有绿色标志，则表示组态的连接已经成功建立。</p>
<p><img src="images/2-37.JPG" width="757" height="273" /></p>
<p>图 40. 通讯连接已建立</p>
<p>（2）如果出现如图 41 所示的情况，本地连接名称&ldquo;S7_连接_1&rdquo;左侧有红色标志，则说明连接没有建立，请检查网线的连接、IP 地址等。</p>
<p><img src="images/2-38.JPG" width="809" height="246" /></p>
<p>图 41. 通讯连接未建立</p>
<h3>2.4 S7-300 侧和 S7-1200 侧软件编程</h3>
<p><strong>1. S7-300 侧软件编程</strong></p>
<p>（1）创建并定义 S7-300 的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，点击&ldquo;确定&rdquo;键，定义接收数据区为 10 个字节的数组，如图 42，43 所示。 </p>
<p><img src="images/2-16.JPG" width="688" height="595" /></p>
<p>图 42. 创建接收数据区 DB 块</p>
<p><img src="images/2-17.JPG" alt="" width="409" height="83" /></p>
<p>图 43. 定义接收数据区为字节类型的数组</p>
<p>（2）创建并定义 S7-300 的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，点击&ldquo;确定&rdquo;键，定义发送数据区为 10 个字节的数组，如图 44，45 所示。
  </h4>
</p>
<p><img src="images/2-18.JPG" width="689" height="597" /></p>
<p>图 44. 创建发送数据区 DB 块</p>
<p><img src="images/2-19.JPG" alt="" width="397" height="82" /></p>
<p>图 45. 定义发送数据区为字节类型的数组</p>
<p>（3）在 OB1 中，从&ldquo;指令&rdquo;  &gt;&ldquo;通信&rdquo;  &gt;&ldquo;S7   通信&rdquo;下，调用 GET、PUT 通信指令，程序调用如图 46 所示。</p>
<p><img src="images/2-39.JPG" alt="" width="770" height="858" /></p>
<p>图 46. 程序调用功能</p>
<p>（4）GET 功能块使用背景数据块 DB1，管脚说明如下：</p>
<p><strong>参数说明：</strong></p>
<p><strong>输入接口参数：</strong></p>
<table width="491" border="0
">
  <tr>
    <td width="123"><div align="left">REQ　　</div></td>
    <td width="347"><div align="left">： 系统时钟 2Hz 的脉冲，在上升沿启动发送作业</div></td>
  </tr>
  <tr>
    <td><div align="left">ID　</div></td>
    <td><div align="left">： 连接号，要与连接配置中一致，创建连接时的连接号，如图 37 所示</div></td>
  </tr>
  <tr>
    <td><div align="left">ADDR_1</div></td>
    <td><div align="left">：指向伙伴 CPU 发送地址区域</div></td>
  </tr>
  <tr>
    <td><div align="left">SD_1　</div></td>
    <td><div align="left">：指向本地 CPU 接收地址区域</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table border="0" width="484">
  <tbody>
    <tr>
      <td width="125"><div align="left">NDR </div></td>
      <td width="349" ><div align="left">：接收到新数据时，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">ERROR　　　</div></td>
      <td><div align="left">：通信过程中有错误发生，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">STATUS</div></td>
      <td><div align="left">：有错误发生时，会显示错误代码</div></td>
    </tr>
  </tbody>
</table>
<p>（5）PUT 功能块使用背景数据块 DB2，管脚说明如下：</p>
<p><strong>参数说明：</strong></p>
<p><strong>输入接口参数：</strong></p>
<table width="480" border="0
">
  <tr>
    <td width="94"><div align="left">REQ　　</div></td>
    <td width="376"><div align="left">： 系统时钟 2Hz 的脉冲，在上升沿启动发送作业</div></td>
  </tr>
  <tr>
    <td><div align="left">ID　</div></td>
    <td><div align="left">： 连接号，要与连接配置中一致，创建连接时的连接号，如图 37 所示</div></td>
  </tr>
  <tr>
    <td><div align="left">ADDR_1</div></td>
    <td><div align="left">：指向伙伴 CPU 接收地址区域</div></td>
  </tr>
  <tr>
    <td><div align="left">SD_1　</div></td>
    <td><div align="left">：指向本地 CPU 发送地址区域</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table border="0" width="484">
  <tbody>
    <tr>
      <td width="125"><div align="left">DONE</div></td>
      <td width="349" ><div align="left">：发送数据完成时，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">ERROR　　　</div></td>
      <td><div align="left">：通信过程中有错误发生，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">STATUS</div></td>
      <td><div align="left">：有错误发生时，会显示错误代码</div></td>
    </tr>
  </tbody>
</table>
<p><strong>2. S7-1200 侧软件编程</strong></p>
<p>（1）创建并定义 S7-1200 的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在 DB 块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义发送数据区为 10 个字节的数组，如图 47，48，49 所示。
  </h4>
</p>
<p><img src="images/2-21.JPG" width="688" height="595" /></p>
<p>图 47. 创建接收数据区 DB 块</p>
<p><img src="images/2-22.JPG" alt="" width="365" height="244" /></p>
<p>图 48. 设置发送数据区 DB 块属性</p>
<p><img src="images/2-23.JPG" alt="" width="421" height="82" /></p>
<p>图 49. 定义发送数据区为字节类型的数组</p>
<p>（2）创建并定义 S7-1200 的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在 DB 块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义接收数据区为 10 个字节的数组，如图 50，51，52 所示。 </p>
<p><img src="images/2-24.JPG" width="687" height="592" /></p>
<p>图 50. 创建接收数据区 DB 块</p>
<p><img src="images/2-25.JPG" width="372" height="243" /></p>
<p>图 51. 设置接收数据区 DB 块属性</p>
<p><img src="images/2-26.JPG" alt="" width="417" height="78" /></p>
<p>图 52. 定义接收数据区为字节类型的数组</p>
<h3>2.5 下载程序并监控通信结果</h3>
<p>下载两个 CPU 中的程序，实现两个 CPU 之间数据交换，监控结果如图 53 所示。</p>
<p><img src="images/2-40.JPG" width="819" height="518" /></p>
<p>图 53. 监控结果</p>
<h3><a name="c" id="c"></a>三. 第三种情况（S7-1200 在TIA Portal 项目中，S7-300 在 STEP7 项目中）</h3>
<p>使用 STEP7，新建一个 S7-300 站点，使用 TIA Portal，新建一个 S7-1200 站点，然后做 S7 通讯。 </p>
<h3>3.1 S7-300 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1. 创建 PLC 项目</strong></p>
<p>在STEP7 中创建一个项目并插入  CPU314C-2PN/DP 站。操作步骤如下：</p>
<p>(1) 打开  STEP7，在&ldquo;File&rdquo; 菜单中选择&ldquo;New&hellip;&rdquo; 选项，如图 54 所示。</p>
<p><img src="images/2-41.JPG" width="466" height="376" /></p>
<p>图 54. 新建项目</p>
<p>(2) 在弹出的创建新项目窗口里输入项目名为&ldquo; 300S7Client&rdquo;，然后点击&ldquo; OK&rdquo;按钮，如图 55 所示。</p>
<p><img src="images/2-42.JPG" alt="" width="394" height="392" /></p>
<p>图 55. 输入项目名称</p>
<p>(3) 在 300S7Client 下点击右键&ldquo; Insert New Object&rdquo;，选择&ldquo; SIMATIC 300 Station&rdquo;，如图 56 所示。</p>
<p><img src="images/2-43.JPG" width="542" height="490" /></p>
<p>图 56. 插入 S7-300 站点</p>
<p>(4) 双击&ldquo; Hardware&rdquo;打开硬件组态，如图 57 所示。</p>
<p><img src="images/2-44.JPG" alt="" width="613" height="159" /></p>
<p>图 57. 硬件组态</p>
<p>(5) 插入S7-300 导轨，如图 58 所示。</p>
<p><img src="images/2-45.JPG" width="735" height="571" /></p>
<p>图 58. 插入S7-300 导轨</p>
<p>(6) 插入S7-300 CPU，与实际CPU 一致：6ES7 314-6EH04-0AB0 V3.3，如图 59 所示。</p>
<p><img src="images/2-46.JPG" alt="" width="720" height="577" /></p>
<p>图 59. 插入S7-300 CPU</p>
<p>(7) 在弹出的&ldquo; Properties-Ethernet  interface PN-IO&rdquo;对话框的&ldquo; Parmeters&rdquo;选项卡中为以太网接口设置  IP 地址192.168.0.2 和子网掩码  255.255.255.0，如图 60 所示。</p>
<p><img src="images/2-47.JPG" alt="" width="1036" height="723" /></p>
<p>图 60. 设置IP地址和子网掩码</p>
<p>(8) 点击&ldquo; New...&rdquo;新建子网，如图 61 所示。</p>
<p><img src="images/2-48.JPG" width="598" height="530" /></p>
<p>图 61. 新建子网</p>
<p>(9) &ldquo; New subnet Industrial  Ethernet&rdquo;对话框下Name： Ethernet(1)，如图 62 所示。</p>
<p><img src="images/2-49.JPG" alt="" width="595" height="491" /></p>
<p>图 62. 子网名称</p>
<p>(10) 新建 子网后，点击&ldquo; OK&rdquo;，如图 63 所示。</p>
<p><img src="images/2-50.JPG" alt="" width="598" height="530" /></p>
<p>图 63. 确认子网</p>
<p>(11) 点击&ldquo; Save and Compile&rdquo;按钮。编译保存硬件组态信息，如图 64 所示。</p>
<p><img src="images/2-51.JPG" alt="" width="719" height="556" /></p>
<p>图 64. 保存并编译硬件组态</p>
<h3>3.2 S7-1200 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1.	使用 TIA Portal 软件新建一个项目并完成硬件配置</strong></p>
<p>在 TIA Portal 的 &ldquo;Portal 视图&rdquo; 中选择 &ldquo;创建新项目&rdquo;。</p>
<p><strong>2.</strong><strong> 添加硬件并命名 PLC</strong></p>
<p>然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-1200 CPU 添加到机架上，命名为 PLC_2，如图 65 所示。</p>
<p><img src="images/2-04.JPG" width="710" height="688" /></p>
<p>图 65. 添加新设备 </p>
<p><strong>3. 为 PROFINET 通信口分配以太网地址</strong><strong> </strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配 IP 地址为 192.168.0.1 ，子网掩码为 255.255.255.0，选择子网&ldquo;PN/IE_1&rdquo;，如图 66 所示。</p>
<p><img src="images/2-29.JPG" alt="" width="630" height="383" /></p>
<p>图 66. 分配 IP 地址</p>
<p><strong>4. 激活 CPU 连接机制属性</strong></p>
<p>激活允许来自远程对象的 PUT/GET 通信访问，参见<a href="02-S7-300_Client.html#d">连接机制</a>。</p>
<p><strong>5. 下载组态</strong></p>
<p>对 CPU 硬件组态进行保存编译下载。</p>
<h3>3.3 S7-300 侧通信的编程，连接参数及通信参数的配置</h3>
<p><strong>1. 网络组态</strong></p>
<p>（1）点击快捷菜单中的 Configure Network 按钮进入 Netpro 视图，如图 67 所示。</p>
<p><img src="images/2-52.JPG" width="492" height="333" /></p>
<p>图 67. 点击 Configure Network 按钮</p>
<p>（2）在 Netpro 视图的 CPU 上点右键选择 Insert New Connection 添加新连接，如图 68 所示。</p>
<p><img src="images/2-53.JPG" width="439" height="379" /></p>
<p>图 68. 添加新连接</p>
<p>（3）通讯伙伴选择非指定（Unspecified），通讯类型选择 S7 connection，如图 69 所示。</p>
<p><img src="images/2-54.JPG" width="364" height="482" /></p>
<p>图 69. 选择通信伙伴和通信类型</p>
<p>（4）点击&ldquo;OK&rdquo;按钮后，在弹出的属性窗口中勾选单端组态（Establish an active
  connection），并填写通信伙伴的 IP 地址，注意 Local ID 编号，本例保持默认值 1，如图 70 所示。之后点击地址详细按钮（Address Details...）。</p>
<p><img src="images/2-55.JPG" width="652" height="575" /></p>
<p>图 70. S7 连接属性</p>
<p>（5）在地址详细信息对话框中填写通信伙伴 CPU 的机架号和槽号，槽号设置为 0 或 1。点击&ldquo;OK&rdquo;按钮，如图 71 所示。</p>
<p><img src="images/2-56.JPG" width="537" height="312" /></p>
<p>图 71. S7 地址详细信息</p>
<p>（6）选中 CPU，先编译再下载，如图 72 所示。</p>
<p><img src="images/2-57.JPG" width="424" height="397" /></p>
<p>图 72. 编译下载</p>
<p><strong>2. 检查连接状态</strong></p>
<p>（1）下载完成后，可点击&quot;激活连接状态&quot;按钮，查看连接状态，如图 73 所示，则表示组态的连接已经成功建立。</p>
<p><img src="images/2-58.JPG" width="486" height="395" /></p>
<p>图 73. 连接已建立</p>
<p>（2）如果出现如图 74 所示的情况，则说明连接没有建立，请检查网线的连接、IP 地址等。</p>
<p><img src="images/2-59.JPG" width="482" height="392" /></p>
<p>图 74. 连接未建立</p>
<h3>3.4 S7-300 侧和 S7-1200 侧软件编程</h3>
<p><strong>1. S7-300 侧软件编程</strong></p>
<p>1.1 添加指令块</p>
<p>（1）查看SIMATIC  Manager&gt; Blocks，生成了 OB1，如图 75 所示。</p>
<p><img src="images/2-60.JPG" width="812" height="171" /></p>
<p>图 75. 查看 Blocks</p>
<p>(2) 双击OB1 进入，如图 76 所示。</p>
<p><img src="images/2-61.JPG" width="581" height="500" /></p>
<p>图 76. 点击 OB1</p>
<p>(3) 需要的功能块，如图 77 所示。</p>
<p><img src="images/2-62.JPG" width="830" height="818" /></p>
<p>图 77. 查找功能块</p>
<p>(4) 插入FB14  GET，如图 78 所示</p>
<p><img src="images/2-63.JPG" width="832" height="817" /></p>
<p>图 78. 插入FB14</p>
<p>(5) 添加背景  DB，如图 79 所示。</p>
<p><img src="images/2-64.JPG" width="830" height="818" /></p>
<p>图 79. 添加背景 DB</p>
<p><strong><img src="images/3.gif" alt="" width="15" height="15" /></strong>注意：</p>
<p>功能块 FB15 PUT 的插入方法和 FB14 GET 相同。</p>
<p>如果是 S7-400 PN/CP，需要插入 SFB 14 GET 与 SFB 15 PUT，位置如图 80 所示。</p>
<p><img src="images/2-65.jpg" width="269" height="445" /></p>
<p>图 80. SFB 14/SFB 15</p>
<p>1.2 创建并定义 S7-300 的接收数据区 DB 块。</p>
<p>（1）添加Data  Block，如图 81 所示。</p>
<p><img src="images/2-66.JPG" width="812" height="568" /></p>
<p>图 81. 添加数据块</p>
<p>(2) 添加共享DB3，作为接收数据区，如图 82 所示。</p>
<p><img src="images/2-67.JPG" width="579" height="496" /></p>
<p>图 82. 定义接收数据块</p>
<p>(3) 添加变量，类型为数组，如图 83 所示。</p>
<p><img src="images/2-68.JPG" width="752" height="275" /></p>
<p>图 83. 修改数据类型</p>
<p>(4) 添加10个BYTE 的数组变量，如图 84 所示。</p>
<p><img src="images/2-69.JPG" width="457" height="105" /></p>
<p>图 84. 定义变量</p>
<p>1.3 创建并定义 S7-300 的发送数据区 DB 块。</p>
<p>（1）添加Data  Block，如图 85 所示。</p>
<p><img src="images/2-66.JPG" alt="" width="812" height="568" /></p>
<p>图 85. 添加数据块</p>
<p>(2) 添加共享DB4，作为发送数据区，如图 86 所示。</p>
<p><img src="images/2-70.JPG" alt="" width="581" height="497" /></p>
<p>图 86. 定义发送数据块</p>
<p>(3) 添加变量，类型为数组，如图 87 所示。</p>
<p><img src="images/2-68.JPG" width="752" height="275" /></p>
<p>图 87. 修改数据类型</p>
<p>(4) 添加  10个BYTE 的数组变量，如图 88 所示。</p>
<p><img src="images/2-71.JPG" width="455" height="107" /></p>
<p>图 88. 定义变量</p>
<p>1.4 定义时钟存储器</p>
<p>（1）在 S7-300 项目的 Hardware 中，右键点击 CPU，选择 Object Properties&gt;Cycle/Clock Memory，勾选&ldquo;Clock memory&rdquo;，输入Memory byte，如图 89 所示。</p>
<p><img src="images/2-72.JPG" width="611" height="601" /></p>
<p>图 89. 使用时钟存储器</p>
<p>1.5 填写 GET 和 PUT 指令的引脚，程序调用如图 90 所示.</p>
<p><img src="images/2-73.JPG" width="404" height="434" /></p>
<p><img src="images/2-74.JPG" width="406" height="445" /></p>
<p>图 90. 程序调用功能</p>
<p>（1）GET 功能块使用背景数据块 DB1，管脚说明如下：</p>
<p><strong>参数说明：</strong></p>
<p><strong>输入接口参数：</strong></p>
<table width="491" border="0
">
  <tr>
    <td width="123"><div align="left">REQ　　</div></td>
    <td width="347"><div align="left">： 系统时钟 2Hz 的脉冲，在上升沿启动发送作业</div></td>
  </tr>
  <tr>
    <td><div align="left">ID　</div></td>
    <td><div align="left">： 连接号，要与连接配置中一致，创建连接时的连接号，如图 70 所示 Local ID</div></td>
  </tr>
  <tr>
    <td><div align="left">ADDR_1</div></td>
    <td><div align="left">：指向伙伴 CPU 发送地址区域</div></td>
  </tr>
  <tr>
    <td><div align="left">SD_1　</div></td>
    <td><div align="left">：指向本地 CPU 接收地址区域</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table border="0" width="484">
  <tbody>
    <tr>
      <td width="125"><div align="left">NDR </div></td>
      <td width="349" ><div align="left">：接收到新数据时，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">ERROR　　　</div></td>
      <td><div align="left">：通信过程中有错误发生，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">STATUS</div></td>
      <td><div align="left">：有错误发生时，会显示错误代码</div></td>
    </tr>
  </tbody>
</table>
<p>（2）PUT 功能块使用背景数据块 DB2，管脚说明如下：</p>
<p><strong>参数说明：</strong></p>
<p><strong>输入接口参数：</strong></p>
<table width="480" border="0
">
  <tr>
    <td width="94"><div align="left">REQ　　</div></td>
    <td width="376"><div align="left">： 系统时钟 2Hz 的脉冲，在上升沿启动发送作业</div></td>
  </tr>
  <tr>
    <td><div align="left">ID　</div></td>
    <td><div align="left">： 连接号，要与连接配置中一致，创建连接时的连接号，如图 70 所示 Local ID</div></td>
  </tr>
  <tr>
    <td><div align="left">ADDR_1</div></td>
    <td><div align="left">：指向伙伴 CPU 接收地址区域</div></td>
  </tr>
  <tr>
    <td><div align="left">SD_1　</div></td>
    <td><div align="left">：指向本地 CPU 发送地址区域</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table border="0" width="484">
  <tbody>
    <tr>
      <td width="125"><div align="left">DONE</div></td>
      <td width="349" ><div align="left">：发送数据完成时，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">ERROR　　　</div></td>
      <td><div align="left">：通信过程中有错误发生，该位置 1</div></td>
    </tr>
    <tr>
      <td><div align="left">STATUS</div></td>
      <td><div align="left">：有错误发生时，会显示错误代码</div></td>
    </tr>
  </tbody>
</table>
<p><strong>2. S7-1200 侧软件编程</strong></p>
<p>（1）创建并定义 S7-1200 的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在 DB 块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义发送数据区为 10 个字节的数组，如图 91，92，93 所示。
  </h4>
</p>
<p><img src="images/2-21.JPG" width="688" height="595" /></p>
<p>图 91. 创建接收数据区 DB 块</p>
<p><img src="images/2-22.JPG" alt="" width="365" height="244" /></p>
<p>图 92. 设置发送数据区 DB 块属性</p>
<p><img src="images/2-23.JPG" alt="" width="421" height="82" /></p>
<p>图 93. 定义发送数据区为字节类型的数组</p>
<p>（2）创建并定义 S7-1200 的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在 DB 块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义接收数据区为 10 个字节的数组，如图 94，95，96 所示。 </p>
<p><img src="images/2-24.JPG" width="687" height="592" /></p>
<p>图 94. 创建接收数据区 DB 块</p>
<p><img src="images/2-25.JPG" width="372" height="243" /></p>
<p>图 95. 设置接收数据区 DB 块属性</p>
<p><img src="images/2-26.JPG" alt="" width="417" height="78" /></p>
<p>图 96. 定义接收数据区为字节类型的数组</p>
<h3>3.5 下载程序并监控通信结果</h3>
<p>下载两个 CPU 中的程序，实现两个 CPU 之间数据交换：</p>
<p>(1) 写入 16进制数据&ldquo; 01 02 03 04 05 06 07 08 09 10&rdquo;，如图 97 所示。</p>
<p><img src="images/2-75.JPG" width="625" height="555" /></p>
<p>图 97.CPU314C-2PN/DP 写入数据</p>
<p>（2）监控结果如图 98 所示。</p>
<p><img src="images/2-76.JPG" width="1034" height="557" /></p>
<p>图 98. 监控结果</p>
<h3><a id="d" name="d"></a>四. 附加说明</h3>
<p>请注意，如果使用固件版本为 V4.0 以上的 S7-1200 CPU   作为服务器，则需要如下额外设置，才能保证 S7 通信正常。</p>
<p>点开作为 S7 服务器的 S7-1200 CPU  的设备组态，&ldquo;属性-&gt;常规-&gt;防护与安全&rdquo;（V14 及以前是&ldquo;属性-&gt;常规-&gt;保护&rdquo;）里&ldquo;连接机制&rdquo;一项需要勾选&ldquo;允许来自远程对象的 PUT/GET 通信访问&rdquo;（V14 及以前是&ldquo;允许从远程伙伴（PLC\HMI\OPC\...)使用   PUT/GET 通信访问&rdquo;），如图 99 所示：</p>
<p><img src="images/2-77.JPG" alt="" width="616" height="798" /></p>
<p>图 99. 通信保护设置</p>

</body>
</html>
