<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-300CP_Client</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>S7-1200 CPU 与 CP343-1 S7 通信（S7-1200 作为服务器）</h3>
<p>S7-1200 CPU 与 CP343-1 之间的以太网通信通过 S7 通信来实现。当 CP343-1（至少标准版）作为客户端，S7-1200 作为服务器，需在客户端单边组态连接和编程，而作为服务器端的 S7-1200 只需准备好通信的数据（非优化的 DB 块，或者  PLC 变量）以及 V4.0 版本以上 CPU 需要激活连接机制。</p>
<h3>硬件和软件需求及所完成的通信任务</h3>
<p>所需条件：</p>
<p>① S7-1215 DC/DC/DC  V4.5 /  CPU 314C-2 PN/DP，V3.3 + CP343-1（6GK7 343-1EX30-0XE0），V3.0
</p>
<p>② TIA  Portal Step7  Professional V17/ Step7 V5.6 SP2 </p>
<p>所完成的通信任务：  </p>
<p>① S7-300 CPU 将本地 DB3 中的数据通过 CP 卡写到 S7-1200 CPU 中 DB4 中。</p>
<p>② S7-300 CPU 通过 CP 卡将 S7-1200 CPU 中 DB3 的数据读取到本地 DB4 中。</p>
<p>S7-1200 与 CP343-1 之间 S7 通讯，可以分 2 种情况来操作，具体如下：</p>
<ol>
  <li><a href="04-S7-300CP_Client.htm#a">第一种情况：S7-1200 与 CP343-1 都在 TIA Portal 中操作</a></li>
  <li><a href="04-S7-300CP_Client.htm#b">第二种情况：S7-1200 在 TIA Portal 项目中，CP343-1 在 Step7 项目中</a></li>
</ol>
<h3><a name="a" id="a"></a>一. 第一种情况（S7-1200 与 CP343-1 都在 TIA Portal 中操作）</h3>
<p>在 TIA Portal 中，新建一个 S7-1200 站点和一个 S7-300 站点，然后做 S7 通信。</p>
<p><strong><img src="images/3.gif" alt="" width="15" height="15" />注意：本情况是适用于&ldquo;S7-1200 与 CP343-1 在同一 TIA Portal 项目中&rdquo; 和 &ldquo;S7-1200 与 CP343-1 在不同 TIA Portal 项目中&rdquo;两种情况。</strong></p>
<h3>1.1 S7-1200 侧和 S7-300CP 侧硬件组态配置</h3>
<p><strong>1.	使用 TIA Portal 软件新建一个项目并完成硬件配置</strong></p>
<p>在 TIA Portal 的 &ldquo;Portal 视图&rdquo; 中选择 &ldquo;创建新项目&rdquo; 创建一个新项目。</p>
<p><strong>2. </strong><strong>添加 S7-1200 CPU 硬件并为命名 PLC</strong>  </p>
<p>然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-1200   CPU 添加到机架上，命名为 PLC_1，如图 1 所示。  </p>
<p><img src="images/3-01.JPG" alt="" width="886" height="865" /></p>
<p>图 1. 添加 S7-1200 CPU 设备</p>
<p>S7-1200 CPU 作为服务器，对于 V4.0 及其以上固件版本，必须勾选连接机制选项，否则会导致 S7 通信异常。在 CPU 常规属性-防护与安全-连接机制内勾选参数设置，如图 2 所示。
</p>
<p><img src="images/4-01.jpg" width="994" height="742" /></p>
<p>图 2. 设置连接机制属性</p>
<p><strong>3. 为 PROFINET 通信口分配以太网地址</strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配 IP 地址为 192.168.0.15 ，子网掩码为 255.255.255.0，如图 3 所示。</p>
<p><img src="images/3-03.JPG" alt="" width="1069" height="590" /></p>
<p>图 3. 分配 S7-1200 CPU IP 地址</p>
<p><strong>4．添加 S7-300 CPU 和 CP343-1 硬件并命名 PLC</strong></p>
<p>然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的 S7-300 CPU 添加到机架上，命名为 PLC_2，如图 4 所示。</p>
<p><img src="images/3-04.JPG" alt="" width="883" height="859" /></p>
<p>图 4. 添加 S7-300 CPU 设备</p>
<p>为了编程方便，使用 CPU 属性中定义的时钟位，定义方法如下：
  在 &ldquo;项目树&rdquo; &gt; &ldquo;PLC_2&rdquo;&gt; &ldquo;设备组态&rdquo; 中，选中 CPU ，然后在下面的属性窗口中，&ldquo;属性&rdquo; &gt; &ldquo;时钟存储器&rdquo;   下时钟字节定义在 MB0，如图 5 所示。
时钟位使用 M0.5，以 1Hz   的速率自动激活发送任务。</p>
<p><img src="images/4-02.JPG" width="920" height="445" /></p>
<p>图 5. 启动时钟存储器</p>
<p><strong>5. 组态 CP343-1 并分配以太网地址</strong></p>
<p>在 &ldquo;设备视图&rdquo;中点击 CP 上代表 PROFINET 通信口的绿色小方块，在下方会出现 PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配 IP 地址为   192.168.0.11，子网掩码为 255.255.255.0，如图 6 所示。</p>
<p><img src="images/3-05.JPG" width="1162" height="775" />
</p>
<p>图 6. 分配 CP343-1 IP 地址</p>
<p><strong>6. 创建 CPU 的逻辑网络连接（仅当S7-1200 和 S7-300 在同一 TIA 项目）</strong></p>
<p>在 &ldquo;项目树&rdquo;&gt;&ldquo;设备和网络&rdquo; &gt;&ldquo;网络视图&rdquo; 视图下，创建两个设备的连接。用鼠标点中 S7-1200   上的PROFINET通信口的绿色小方框，然后拖拽出一条线，到另外一个 CP343-1 上的 PROFINET 通信口上，松开鼠标，PN/IE_1 的子网连接就建立起来了，如图 7 所示。 </p>
<p><img src="images/3-06.JPG" width="568" height="260" /></p>
<p>图 7. 建立伙伴间的网络子网连接</p>
<p><strong>注：当 S7-1200 和 S7-300 在不同项目时，无需操作此步骤。独立设置各自 PLC/CP 的子网连接即可。</strong></p>
<h3>1.2 在 S7-300 侧配置 S7 单边通信连接和编程</h3>
<h4><strong>1．创建 S7 单边通信连接</strong></h4>
<p>① 打开 &quot;网络视图&quot; 配置网络，点中左上角的&quot;连接&quot;图标，此时 CPU 变成亮蓝色，选择 S7 连接，然后选中 S7-300 CPU，右键选择添加新的连接， 如图 8 所示。  </p>
<p><img src="images/4-03.jpg" width="1228" height="680" /></p>
<p>
  图 8. 网络视图配置</p>
<p> ② 在连接列表里选择<strong>未指定</strong>，并确认本地接口，确认连接类型为 S7 连接。S7-300 侧因做 S7 单边通信客户端，确认 S7 连接属性为主动建立连接和单向，最后点击添加，如图 9 所示。</p>
<p><img src="images/4-04.jpg" width="1128" height="719" /></p>
<p>图 9. 添加未指定伙伴的 S7 单边新连接</p>
<p><strong><img src="images/3.gif" alt="" width="15" height="15" />注意：</strong></p>
<p>此处也可以选择指定的 CPU，但是这时则会在 CPU 和 CP 生成两条连接，此时为 S7 双边连接，这样两个 CPU 需要分别编译下载组态，如图 10、11 所示。</p>
<p>所以，一般建议选择未指定 S7 连接。</p>
<p><img src="images/4-05.jpg" width="1126" height="721" /></p>
<p>图 10. CP343-1 添加指定伙伴的 S7 连接</p>
<p><img src="images/4-06.jpg" width="1103" height="417" /></p>
<p>图 11. S7 双边连接</p>
<p>③ 在&ldquo;网络视图&rdquo;-&ldquo;连接&rdquo;内，查看新添加的 S7 单边连接。在&ldquo;连接&rdquo;下只有一个 S7 单边连接存在，在 S7 连接常规-属性内，设置伙伴的 IP 地址，如图 12 所示。</p>
<p><img src="images/4-07.jpg" width="1257" height="890" /></p>
<p>图 12. 设置伙伴 IP 地址</p>
<h4><strong>2．设置 S7 单边通信连接</strong>属性</h4>
<p>① 在&ldquo;网络视图&rdquo;-&ldquo;连接&rdquo;内选中新创建的 S7 单边连接，在常规-属性内设置 S7 单边连接参数。本地ID使用默认 ID 值 W#16#100，在调用 S7 指令时使用，如下图 13 所示。</p>
<p><img src="images/4-08.jpg" width="1115" height="315" /></p>
<p>图 13. S7 单边连接本地 ID</p>
<p>② 特殊连接属性内，确认客户端 S7 单边连接参数：&ldquo;单向&rdquo;、&ldquo;主动建立连接&rdquo;勾选，如图 14 所示。</p>
<p><img src="images/4-09.jpg" width="1065" height="284" /></p>
<p>图 14. S7 单边连接特殊连接属性</p>
<p>③ 地址详细信息内，设置本地和伙伴双方 TSAP，如图 15 所示。</p>
<p><img src="images/4-10.jpg" width="1207" height="372" /></p>
<p>图15. S7 单边连接地址详细信息</p>
<p><strong><img src="images/3.gif" alt="" width="15" height="15" />注意：</strong>S7-1200 预留给 S7 连接两个 TSAP 地址：03.00 和 03.01。</p>
<h4><strong>3．S7-300 侧软件编程</strong></h4>
<p>① 创建接收和发送数据块 ，接收 DB 10 字节数组，发送 DB 10 字节数组。如图 16、17 所示。</p>
<p><img src="images/3-17.JPG" width="911" height="438" /></p>
<p>图 16. S7-300 创建接收数据区 DB 块</p>
<p><img src="images/3-18.JPG" width="913" height="435" /></p>
<p>图 17. S7-300 创建发送数据区 DB 块</p>
<p>② 在 OB1 中，从&quot;指令&quot;&gt;&quot;通信&quot;&gt;&quot;S7 通信&quot;&gt;&quot;其他&quot;下，调用 GET_S、PUT_S 通信指令。程序如图 18 所示。</p>
<p><img src="images/4-11.jpg" width="1259" height="832" /></p>
<p>图 18. OB1 调用 S7 通信指令</p>
<p><strong>指令管脚参数说明：</strong></p>
<table width="569" border="0">
  <tr>
    <td width="129"> CALL  &ldquo;PUT_S&rdquo;</td>
    <td width="201"> ：%DB1</td>
    <td width="225"> //调用 PUT_S，使用背景 DB 块：DB1</td>
  </tr>
  <tr>
    <td>REQ </td>
    <td>：=%M0:5</td>
    <td>//系统时钟 1 秒脉冲 </td>
  </tr>
  <tr>
    <td>ID </td>
    <td>：=W#16#1</td>
    <td>//连接号，要与连接配置中一致</td>
  </tr>
  <tr>
    <td>DONE </td>
    <td>：=%M10.0</td>
    <td>//为 1 时，发送完成</td>
  </tr>
  <tr>
    <td>ERROR </td>
    <td> ：=%M10.1</td>
    <td>//为 1 时，有故障发生</td>
  </tr>
  <tr>
    <td>STATUS </td>
    <td>：=%MW12</td>
    <td>//状态代码</td>
  </tr>
  <tr>
    <td>ADDR_1 </td>
    <td>：=P#DB4.DBX 0.0 BYTE 10</td>
    <td>//发送到通信伙伴数据区的地址</td>
  </tr>
  <tr>
    <td>SD_1</td>
    <td>：=P#DB3.DBX0.0 BYTE 10 </td>
    <td>//本地发送数据区</td>
  </tr>
</table>
<p>&nbsp;</p>
<table width="569" border="0">
  <tr>
    <td width="129">CALL  &ldquo;GET_S&rdquo; </td>
    <td width="201"> ：%DB2</td>
    <td width="225">//调用 GET_S，使用背景 DB 块：DB2</td>
  </tr>
  <tr>
    <td>REQ　</td>
    <td> ：=%M0.5</td>
    <td>//系统时钟 1 秒脉冲 </td>
  </tr>
  <tr>
    <td>ID </td>
    <td>：=W#16#1</td>
    <td>//连接号，要与连接配置中一致</td>
  </tr>
  <tr>
    <td>NDR </td>
    <td>：=%M20.0</td>
    <td> //为 1 时，接收到新数据</td>
  </tr>
  <tr>
    <td>ERROR </td>
    <td>：=%M20.1 </td>
    <td>//为 1 时，有故障发生</td>
  </tr>
  <tr>
    <td>STATUS</td>
    <td> ：=%MW22</td>
    <td>//状态代码</td>
  </tr>
  <tr>
    <td>ADDR_1</td>
    <td>：=P#DB3.DBX 0.0 BYTE 10 </td>
    <td>//从通信伙伴数据区读取数据的地址</td>
  </tr>
  <tr>
    <td>RD_1</td>
    <td> ：=P#DB4.DBX0.0 BYTE 10</td>
    <td>//本地接收数据地址</td>
  </tr>
</table>
<p>S7-300 侧 S7 单边连接配置和编程完成，编译存盘并下载。</p>
<h3>1.3 在 S7-1200 侧配置和编程</h3>
<p>①创建接收和发送数据块 ，接收 DB 10 字节数组，发送 DB 10 字节数组。如图 19、20 所示。</p>
<p><img src="images/3-13.JPG" width="1001" height="430" /></p>
<p>图 19. S7-1200 创建接收数据区 DB 块</p>
<p><img src="images/3-14.JPG" width="1007" height="432" /></p>
<p>图 20. S7-1200 创建发送数据区 DB 块</p>
<p>② S7 通信中 S7-1200 CPU 侧使用的 DB 块必须为非优化的 DB 块。右键单击 DB 块，在 DB 块属性内取消&ldquo;DB 块的优化块访问&rdquo;，如图 21 所示。</p>
<p><img src="images/3-15.jpg" width="1241" height="941" /></p>
<p>图 21. 取消 DB 块的优化块访问</p>
<p><strong>注：</strong>进行 S7 单边通信，正常情况下对于 S7-1200 侧（服务器侧）无需任何配置。但需注意两点：</p>
<p>1. S7-1200 勾选连接机制属性；.</p>
<p>2. S7-1200 侧被读写的 DB 块取消优化访问。</p>
<p>文档按照双方均为新建项目考虑测试。</p>
<h3>1.4 监控通信结果</h3>
<p>下载两个 CPU 中的所有硬件组态及程序，实现两个 CPU 之间数据交换，监控结果如图 22 所示。</p>
<p><img src="images/3-19.JPG" alt="" width="1497" height="644" /></p>
<p>图 22. 监控结果</p>
<h3><a name="b" id="b"></a>二. 第二种情况（S7-1200 在 TIA Portal 项目中，CP343-1 在 Step7 项目中）</h3>
<p>S7-1200 作为 S7 服务器，使用 TIA Portal 编程；CP343-1 作为 S7 客户端 ，使用 Step7 编程；详细步骤如下。</p>
<h3>2.1 S7-1200 侧硬件组态配置</h3>
<p>该部分内容和  1.1  章节内容相同，不再赘述。</p>
<h3>2.2 在 S7-300 侧配置 S7 单边通信连接和编程</h3>
<h4><strong>1 . 创建 PLC 项目</strong>并进行硬件组态配置</h4>
<p>在 STEP7 中创建一个项目并插入 CPU 314C-2 PN/DP 和 CP343-1 。操作步骤如下：</p>
<p>(1) 打开 STEP7，在  &ldquo;File&rdquo;  菜单中选择  &ldquo;New&hellip;&rdquo;  选项，如图 23 所示。</p>
<p><img src="images/3-27.jpg" width="560" height="484" /></p>
<p>图 23. 新建项目</p>
<p>(2) 在弹出的创建新项目窗口里输入项目名为  &ldquo;CP343-1_S7&rdquo; ，然后点击 &ldquo;OK&rdquo; 按钮，如图 24 所示。</p>
<p><img src="images/3-28.JPG" width="497" height="491" /></p>
<p>图 24. 输入项目名称</p>
<p>(3) 在 CP343-1_S7 下点击右键 &ldquo;Insert New Object&rdquo;，选择 &ldquo;SIMATIC 300 Station&rdquo;，如图 25 所示。</p>
<p><img src="images/3-29.jpg" width="1094" height="644" /></p>
<p>图 25. 插入 S7-300 站点</p>
<p>(4) 双击 &ldquo;Hardware&rdquo; 打开硬件组态，如图 26 所示。</p>
<p><img src="images/3-30.JPG" width="1081" height="171" /></p>
<p>图 26. 硬件组态</p>
<p>(5) 插入 S7-300 机架，如图 27 所示。</p>
<p><img src="images/3-31.jpg" width="621" height="476" /></p>
<p>图 27. 插入 S7-300 机架</p>
<p>(6) 插入 CPU 314C-2 PN/DP 和 CP343-1，如图 28、29 所示。</p>
<p><img src="images/3-32.JPG" width="1004" height="759" /></p>
<p>图 28. 插入 S7-300 CPU</p>
<p><img src="images/3-33.JPG" width="1013" height="752" /></p>
<p>图 29. 插入 CP343-1</p>
<p>(7) 设置 CP343-1 的 IP 地址 192.168.0.11 和子网掩码 255.255.255.0 ，并添加新建子网。如图 30 所示。</p>
<p><img src="images/3-34.JPG" width="741" height="659" /></p>
<p>图 30. 设置 IP 地址和添加子网</p>
<p>(8) 为了编程方便，使用 CPU 属性中定义的时钟位，定义方法如下：
  双击硬件配置机架内的 CPU 314C-2PN/DP ，进入 CPU 属性设置，选择 Cycle/Clock Memory，然后激活 Clock memory 时钟字节定义为 MB0，如图 31 所示。
时钟位使用 M0.5，以 1Hz   的速率自动激活发送任务。</p>
<p><img src="images/4-12.JPG" width="761" height="748" /></p>
<p>图 31. 启动时钟存储器</p>
<p>(9)点击 &ldquo;Save and Compile&rdquo; 按钮。编译保存硬件组态信息，如图 32 内 1 所示。</p>
<p><img src="images/4-13.jpg" width="621" height="540" /></p>
<p>图 32. 保存并编译硬件组态</p>
<h4><strong>2．</strong><strong>在 Netpro 内组态并配置 S7 单边连接</strong>参数</h4>
<p>① 硬件配置完毕后，点击 Netpro 图标如图 32 内 2 所示，进入 Netpro 右键 CPU 添加新连接，如图 33 所示。</p>
<p><img src="images/4-14.jpg" width="909" height="745" /></p>
<p>图 33. Netpro 内新建 S7 单边连接</p>
<p>②选择未指定的伙伴，类型选择 S7 连接，然后确定，如图 34 所示。</p>
<p><img src="images/4-15.jpg" width="451" height="600" /></p>
<p>图 34. 新建未指定 S7 连接</p>
<p>③添加完成后，进一步设置 S7 连接参数。 因 CP343-1 做 S7 单边通信客户端，确认 S7 连接属性为主动建立连接和单向，查看 S7 连接 ID 号，并设置未指定伙伴的 IP 地址，如图 35 所示。</p>
<p><img src="images/4-16.jpg" width="810" height="717" /></p>
<p>图 35. 设置新建的 S7 连接参数</p>
<p>④在&ldquo;Address Details&rdquo;内设置伙伴的 TSAP，如图 36 所示。</p>
<p><img src="images/4-17.jpg" width="675" height="394" /></p>
<p>图 36. 设置伙伴 TSAP</p>
<p><strong><img src="images/3.gif" alt="" width="15" height="15" />注意：</strong>S7-1200 预留给 S7 连接两个 TSAP 地址：03.00 和 03.01。</p>
<p>⑤S7-300 侧新建 S7 连接配置完毕，可在 Netpro 内查看到只有一个未指定的 S7 单边连接存在，编译并保存，如图 37 所示。</p>
<p><img src="images/4-18.jpg" width="799" height="640" /></p>
<p>图 37. Netpro 内新建的 S7 单边连接</p>
<h4><strong>3．在 S7-300 侧软件编程</strong></h4>
<p>①创建接收和发送数据块 ，接收 DB 10 字节数组，发送 DB 10 字节数组。如图 38、39 所示。</p>
<p><img src="images/3-36.JPG" alt="" width="777" height="219" /></p>
<p>图 38. S7-300 创建接收数据区 DB 块</p>
<p><img src="images/3-37.JPG" alt="" width="760" height="225" /></p>
<p>图 39. S7-300 创建发送数据区 DB 块</p>
<p>② 在 OB1 中，从&quot;Libraries&quot;&gt;&quot;SIMATIC_NET_CP&quot;&gt;&quot;CP 300&quot;下，调用 FB15 &quot;PUT&quot;、FB14 &quot;GET&quot; 通信指令。程序见图 40。</p>
<p><img src="images/4-19.jpg" width="918" height="942" /></p>
<p>图 40. OB1 调用 S7 通信指令</p>
<p>S7-300 侧 S7 单边连接配置和编程完成，编译存盘并下载。</p>
<h3>2.3 在 S7-1200 侧配置和编程</h3>
<p>该部分内容和 1.3 章节内容相同，不再赘述。</p>
<h3>2.4 监控通信结果</h3>
<p>下载两个 CPU 中的所有硬件组态及程序，实现两个 CPU 之间数据交换，监控结果如图 41 所示。</p>
<p><img src="images/3-38.JPG" width="1397" height="676" /></p>
<p>图 41. 监控结果</p>
</body>
</html>
