<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-300CP_Server_Step7</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>S7-1200 CPU 与S7-300 CP ISO on TCP通信（S7-1200作为客户端，S7-300使用Step7）</h3>
<p>  S7-1200 CPU 与S7-300之间通过ISO on TCP 通信，需要在双方都建立连接，连接对象选择“Unspecified”。<br />
  所完成的通信任务为：<br />
  ① S7-1200将DB3里的100个字节发送到S7-300的DB2中<br />
  ② S7-300将输入数据IB0发送给S7-1200的输出数据区QB0。</p>
<h4>  S7-1200 CPU 的组态编程</h4>
<p><strong>1. 使用STEP 7 Basic V10.5 软件新建一个项目<br />
  <br />
</strong>在STEP 7 Basic 的“Portal View”中选择 “Create new project” 创建一个新项目</p>
<p><strong>2.  添加新设备</strong></p>
<p>  然后进入 “Project view”，在 “Project tree” 下双击“Add new device” ，在对话框中选择所使用的S7-1200 CPU添加到机架上，命名为 PLC_1。</p>
<p><strong>3. 为 PROFINET 通信口分配以太网地址</strong></p>
<p>  在 “Device View” 中点击 CPU 上代表PROFINET 通信口的绿色小方块，在下方会出现PROFINET 接口的属性，在 “Ethernet addresses” 下分配IP 地址为 192.168.0.1 ，子网掩码为255.255.255.0。</p>
<p><strong>4. 在 S7-1200 CPU 中调用“TSEND_C”通信指令并配置连接参数和块参数</strong></p>
<p>  ① 在主程序中调用发送通信指令，进入“Project tree” &gt; “PLC_1” &gt; “Program blocks” &gt; “Main” (OB1)主程序中，从右侧窗口 “Instructions” &gt; “Extended Instructions” &gt; “Communications” 下调用 “TSEND_C” 指令，并选择 “Single Instance” 生成背景 DB块。然后单击指令块下方的 “下箭头” ，使指令展开显示所有接口参数。<br />
  <br />
  ② 然后，创建并定义发送数据区 DB 块。通过 “Project tree” &gt; “ PLC_1” &gt; “Program blocks” &gt; “Add new block” ，选择 “Data block” 创建 DB 块，选择绝对寻址，点击“OK”键，定义发送数据区为 100个字节的数组。<br />
  <br />
  ③	根据所使用的参数创建符号表，如图1.所示。<br />
  <br />
  <img src="images/1-01.gif" width="438" height="287" /><br />
  <br />
  图1. 创建所使用参数的符号表<br />
  <br />
  ④ 配置连接参数，如图2.所示。<br />
  <br />
  <img src="images/1-02.gif" width="594" height="476" /><br />
  <br />
  图2. 配置连接参数TSEND_C connection<br />
  <br />
  ⑤ 配置块接口参数，如图3.所示。<br />
  <br />
  <img src="images/1-03.gif" width="406" height="320" /><br />
  <br />
  <br />
图3. 配置 TSEND_C 块参数       TSEND_C block parameter</p>
<p><strong>5.  调用“TRCV”通信指令并配置块参数。</strong></p>
<p>  因为与发送使用的是同一连接，所以使用的是不带连接的发送指令“TRCV”，连接“ID”使用的也是“TSEND_C”中的“Connection ID”号，如图4.所示。<br />
  <br />
  <img src="images/1-04.gif" width="398" height="316" />  <br />
  <br />
图4. 配置 T_RCV 块参数       TRCV block parameter</p>
<h4> S7-300 CPU 的 ISO on TCP 通信的组态编程</h4>
<p> <strong>1. 使用STEP 7 软件新建一个项目并进行硬件组态</strong></p>
<p> 创建完新项目，在项目的窗口下，右键菜单里，选择&ldquo;Insert New Object&rdquo;&gt;&ldquo;SIMATIC 300 Station&rdquo; ，插入一个S7-300 站。<br />
  为了编程方便，我们使用时钟脉冲激活通信任务，在CPU的&ldquo;Properties&rdquo;＞&ldquo;Cycle/Clock Memory&rdquo;中设置，如图5所示。<br />
  <br />
  <img src="images/1-05.gif" width="527" height="459" /><br />
  <br />
  图5. 设置时钟脉冲<br />
  <br />
  每一个时钟位都按照不同的周期／频率在０和１之间切换变化，见表1.。<br />
  表1. 时钟位频率</p>
<table width="482" border="1">
  <tr>
    <td width="100"><div align="left"><strong>位</strong></div></td>
    <td width="36"><div align="left">7</div></td>
    <td width="50"><div align="left">6 </div></td>
    <td width="31"><div align="left">5</div></td>
    <td width="43"><div align="left">4</div></td>
    <td width="36"><div align="left">3</div></td>
    <td width="36">2</td>
    <td width="36">1</td>
    <td width="56">0</td>
  </tr>
  <tr>
    <td><div align="left"><strong>周期（S）</strong></div></td>
    <td><div align="left">2 </div></td>
    <td><div align="left">1.6</div></td>
    <td><div align="left">1 </div></td>
    <td><div align="left">0.8</div></td>
    <td><div align="left">0.5</div></td>
    <td><div align="left">0.4</div></td>
    <td><div align="left">0.2</div></td>
    <td>0.1</td>
  </tr>
  <tr>
    <td><div align="left"><strong>频率（Hz）</strong></div></td>
    <td><div align="left">0.5</div></td>
    <td><div align="left">0.625</div></td>
    <td><div align="left">1</div></td>
    <td><div align="left">1.25</div></td>
    <td><div align="left">2</div></td>
    <td><div align="left">2.5</div></td>
    <td><div align="left">5</div></td>
    <td>10</td>
  </tr>
</table>
<p><strong>2. 配置以太网模块</strong><br />
  <br />
  进入&ldquo;HW Config&rdquo;中，组态所使用的 CPU 及&ldquo;CP343-1&rdquo;模板。并新建以态网 Ethernet (1) ，配置&ldquo;CP343-1&rdquo;模板IP 地址为：192.168.0.2，子网掩码为： 255.255.255.0 。如图6. 所示。配置完硬件组态及属性，编译存盘并下载所有硬件组态。</p>
<p> <img src="images/1-06.gif" width="593" height="357" /><br />
  <br />
  图6. S7-300 硬件配置<br />
</p>
<p><strong>3. 网络组态</strong><br />
  <br />
  打开 &ldquo;NetPro&rdquo; 配置网络，选中 CPU，在连接列表里建立新的连接并选择连接对象和通信协议，如图7. 所示。</p>
<p><img src="images/1-07.gif" width="557" height="554" /></p>
<p> 图7. 创建新的连接并选择 ISO-on-TCP 协议<br />
  <br />
  这时会跳出通用信息，如图8所示。<br />
  <br />
  <img src="images/1-08.gif" width="475" height="373" /><br />
  <br />
  图8. 通用信息<br />
  <br />
  然后，进入&ldquo;Addresses&rdquo;配置通信双方的IP 地址及TSAP 地址，如图9所示。</p>
<p> <img src="images/1-09.gif" width="477" height="373" /><br />
  <br />
  图9. 配置通信的IP 地址及TSAP 地址<br />
  <br />
  配置完连接并编译存盘后，将网络组态下载到S7-300 CPU中。</p>
<p><strong>4. 软件编程</strong><br />
  <br />
  在OB1中，从&ldquo;Libraries&rdquo;&gt;&ldquo;SIMATIC_NET_CP&rdquo;&gt;&ldquo;CP300&rdquo;下，调用FC5（AG_SEND）、FC6（AG_RECV）通信指令。创建接收数据区为 DB2，定义成100个字节的数组。 </p>
<table width="593" border="0">
  <tr>
    <td colspan="2"><div align="left">CALL &ldquo; AG_RECV&rdquo;</div></td>
    <td width="290"><div align="left">//调用FC6</div></td>
  </tr>
  <tr>
    <td width="88"><div align="left">ID</div></td>
    <td width="201"><div align="left">：=1</div></td>
    <td><div align="left"> // 连接号，要与连接配置列表中一致，见图1-51</div></td>
  </tr>
  <tr>
    <td><div align="left">LADDR</div></td>
    <td><div align="left">：=W#16#100 </div></td>
    <td><div align="left">//CP的地址，要与配置中一致，见图1-51</div></td>
  </tr>
  <tr>
    <td><div align="left">RECV     　</div></td>
    <td><div align="left">：=P#DB2.DBX 0.0 BYTE 100</div></td>
    <td><div align="left"> //接收数据区</div></td>
  </tr>
  <tr>
    <td><div align="left">NDR </div></td>
    <td><div align="left">：=M10.0 </div></td>
    <td><div align="left">//为1时，接收到新数据</div></td>
  </tr>
  <tr>
    <td><div align="left">ERROR </div></td>
    <td><div align="left">：=M10.1</div></td>
    <td><div align="left">//为1时，有故障发生</div></td>
  </tr>
  <tr>
    <td><div align="left">STATUS</div></td>
    <td><div align="left">：=MW12</div></td>
    <td><div align="left"> //状态代码</div></td>
  </tr>
  <tr>
    <td><div align="left">LEN</div></td>
    <td><div align="left">：=MW14</div></td>
    <td><div align="left">//接收到的实际数据长度</div></td>
  </tr>
</table>
<br />
<table width="593" border="0">
  <tr>
    <td colspan="2"><div align="left">CALL  &ldquo;AG_SEND&rdquo;</div></td>
    <td width="290"><div align="left">//调用FC5</div></td>
  </tr>
  <tr>
    <td width="88"><div align="left">ACT        　</div></td>
    <td width="201"><div align="left">：=M0.2 </div></td>
    <td><div align="left">//为１时，激活发送任务</div></td>
  </tr>
  <tr>
    <td><div align="left">ID </div></td>
    <td><div align="left">：=1</div></td>
    <td><div align="left">// 连接号，要与连接配置中一致</div></td>
  </tr>
  <tr>
    <td><div align="left">LADDR</div></td>
    <td><div align="left">：=W#16#100 </div></td>
    <td><div align="left">//CP的地址，要与配置中一致</div></td>
  </tr>
  <tr>
    <td><div align="left">SEND</div></td>
    <td><div align="left">：=IB0</div></td>
    <td><div align="left">//发送数据区</div></td>
  </tr>
  <tr>
    <td><div align="left">LEN</div></td>
    <td><div align="left">：=1 </div></td>
    <td><div align="left">//发送数据的长度</div></td>
  </tr>
  <tr>
    <td><div align="left">DONE </div></td>
    <td><div align="left">：=M10.2</div></td>
    <td><div align="left">//为1时，发送完成</div></td>
  </tr>
  <tr>
    <td><div align="left">ERROR</div></td>
    <td><div align="left">：=M10.3</div></td>
    <td><div align="left">//为1时，有故障发生</div></td>
  </tr>
  <tr>
    <td><div align="left">STATUS</div></td>
    <td><div align="left">：=MW16</div></td>
    <td><div align="left">//状态代码</div></td>
  </tr>
</table>
<h4>监控通信结果 </h4>
<p> 下载S7-1200和S7-300中的所有组态及程序，监控通信结果，如图10图11所示。<br />
  在S7-1200 CPU中向DB3中写入数据：&ldquo;11&rdquo;、&ldquo;22&rdquo;、&ldquo;33&rdquo;，则在S7-300中的DB2块收到数据也为&ldquo;11&rdquo;、&ldquo;22&rdquo;、&ldquo;33&rdquo;。<br />
  在S7-300 CPU中，将&ldquo;2#1111_1111&rdquo;写入IB0，则在S7-1200 CPU中QB0中收到的数据也为&ldquo;2#1111_1111&rdquo;。<br />
  <br />
  <img src="images/1-10.gif" width="596" height="165" /><br />
  <br />
图10. S7-1200监控表</p>
<p> <img src="images/1-11.gif" width="493" height="133" /> <br />
  <br />
  图11. S7-300 变量表</p>

</body>
</html>
