<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-1200 作为 IO 控制器，S7-300 作为 智能 IO 设备</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>S7-1200 和 S7-300 PN/S7-400PN CPU 的 Profinet 通信（S7-1200 作为  IO 控制器）</h3>
<p>S7-1200 可以作为 IO 控制器与其它智能 IO 设备进行 Profinet 通信，S7-300 PN CPU 可以做为智能 IO 设备，故可使用 S7-1200 作为控制器和 S7-300 PN CPU 进行 Profinet 通信。本例中将 S7-1200 作为控制器，连接作为智能 IO 设备的 S7-300 PN CPU 实现 Profinet 通信，下面详细介绍使用方法。</p>
<p>此外，本例也可以用在 S7-1200 和 S7-400 PN CPU 的 Profinet 通信（S7-1200 作为 IO 控制器）。</p>
<p>硬件： </p>
<ol>
  <li>CPU 1215C DC/DC/DC，V4.5 </li>
  <li>CPU 315-2PN/DP，V3.2</li>
</ol>
<p>软件： </p>
<ol>
  <li>TIA PORTAL  V17 </li>
  <li>Step7  
    V5.7</li>
</ol>
<p>S7-300 集成的 PN 接口连接 S7-1200 的 PN 接口，这种方式可以分 3 种情况来操作，具体如下：  </p>
<ol>
  <li><a href="02-S7-300.html#a">第一种情况：CPU 1215C 和 CPU 315 使用 TIA Portal  编程，在同一个项目中操作。  </a></li>
  <li><a href="02-S7-300.html#b">第二种情况：CPU 1215C 和 CPU 315 使用 TIA Portal  编程，在不同项目中操作。</a></li>
  <li> <a href="02-S7-300.html#c">第三种情况：CPU 1215C 使用 TIA Portal ，而 CPU 315 使用 Step7。</a></li>
</ol>
<h3><a name="a" id="a"></a>1. 第一种情况（CPU 1215C 和 CPU 315 使用 TIA Portal  编程，在同一个项目中操作）</h3>
<p>CPU 1215C 作为 IO 控制器，CPU 315-2PN/DP 作为  IO 设备，使用 TIA Portal  在一个项目中操作，详细步骤如下。</p>
<h3>1-1 使用 TIA Portal  创建 S7-1200 站 </h3>
<p>使用 TIA Portal  创建一个新项目，并通过&quot;添加新设备&quot;组态 S7-1200 站 PLC_1，选择 CPU 1215C DC/DC/DC；设置 IP 地址，并确认设备名称，本示例中设备名称是 PLC_1。如图 1 所示。</p>
<p><img src="images/2-01.png" width="1050" height="806" /></p>
<p>图 1. 在新项目中插入 S7-1200 站</p>
<h3>1-2 使用 TIA Portal  创建 S7-300 站</h3>
<p>使用 TIA Portal 创建一个新项目，并通过&quot;添加新设备&quot;组态 S7-300 站 PLC_2，选择 CPU 315-2PN/DP；设置 IP 地址，并确认设备名称，本示例中设备名称是 PLC_2。如图 2 所示。</p>
<p><img src="images/2-02.png" width="1084" height="805" /></p>
<p>图 2. 在新项目中插入 S7-300 站</p>
<p>S7-300 作为 IO 设备，需要将其操作模式设置为 IO 设备，并将 IO 设备分配给控制器 PLC_1 。如图 3 所示。
</p>
<p><img src="images/2-03.png" width="760" height="301" /></p>
<p>图 3. S7-300 设置为 IO 设备</p>
<p>然后，在&quot;智能设备通信&quot;的&quot;传输区&quot;创建 IO 通信区，控制器的 QB10~14 共计 5 个字节传送到 IO 设备的 IB10~14 ；控制器的 IB10~14 共计 5 个字节读取来自 IO 设备的 QB10~14 。如图 4 所示。
</p>
<p><img src="images/2-04.png" width="816" height="453" /></p>
<p>图 4. 创建 IO 通信区</p>
<h3>1-3 编程、下载</h3>
<p>1、CPU 315-2 PN/DP 作为 IO 设备，需要调用 OB83 和 OB86（防止无法正常连接作为控制器的 S7-1200 时，出现的停机现象）。如图 5 所示。</p>
<p><img src="images/2-05.png" width="273" height="154" /></p>
<p>图 5. OB</p>
<p>2、检查无错误后，分别将 PLC_1 站和 PLC_2 站下载到各自的 PLC 中。
</p>
<h3>1-4 通讯测试</h3>
<p>分别给两个站点新建监控表，添加通信数据区，监控。如图 6 所示。</p>
<p><img src="images/2-06.png" width="907" height="292" /></p>
<p>图 6. 通信测试</p>
<h3><a name="b" id="b"></a>2. 第二种情况（CPU 1215C 和 CPU 315 使用 TIA Portal 编程，在不同项目中操作）</h3>
<p>CPU 1215C 作为 IO 控制器，CPU 315-2PN/DP 作为 IO 设备，使用 TIA Portal 在不同项目中操作，详细步骤如下。</p>
<h3>2-1 使用 TIA Portal 创建 S7-300 站</h3>
<p>使用 TIA Portal 创建一个新项目，并通过&quot;添加新设备&quot;组态 S7-300 站，选择 CPU 315-2PN/DP，设置 IP 地址，并确认设备名称，本示例中设备名称是 io-device。如图 7 所示。</p>
<p><img src="images/2-07.png" width="1228" height="808" /></p>
<p>图 7. 在新项目中插入 S7-300 站</p>
<p>S7-300 作为 IO 设备，需要将其操作模式设置为 IO 设备。接着，在"智能设备通信"的"传输区"创建 IO 通信区，控制器将传输 5 个字节到 IO 设备的 IB10~14；IO 设备将 QB10~14 共计 5 个字节传送给控制器。如图 8 所示。</p>
<p><img src="images/2-08.png" width="868" height="453" /></p>
<p>图 8. S7-300 设置为 IO 设备，并创建 IO 通信区</p>
<h3>2-2 导出 IO 设备的 GSD 文件</h3>
<p>编译该项目，在&quot;智能设备通信&quot;属性的下方，找到并点击&quot;导出&quot;按钮，根据提示将 GSD 文件导出（注意不要修改设备名称）。如图 9 所示。</p>
<p><img src="images/2-09.png" width="669" height="863" /></p>
<p>图 9. 导出 IO 设备的 GSD 文件</p>
<h3>2-3 使用TIA Portal 创建 S7-1200 站</h3>
<p>使用 TIA Portal 创建一个新项目，并组态 CPU 1215C DC/DC/DC，设置 IP 地址，并确认设备名称，本示例中设备名称是 PLC_1。如图 10 所示。</p>
<p><img src="images/2-10.png" width="1058" height="789" /></p>
<p>图 10. 在新项目中插入 S7-1200 站</p>
<p>在 TIA Portal 的硬件组态界面，通过&quot;选项&quot;进入&quot;管理通用站描述文件（GSD）&quot;界面， 在源路径选择 IO 设备 的 GSD 文件存放路径。如图 11 所示。</p>
<p><img src="images/2-11.png" width="523" height="566" /></p>
<p>图 11. TIA Portal 安装 IO 设备 的 GSD 文件</p>
<h3>2-4 在 TIA Portal 中组态 IO 设备</h3>
<p>在 TIA Portal 的硬件组态界面，将硬件目录路径：Other field devices--（其它现场设备）&gt; PROFINET IO--&gt;PLCs&amp;CPs--&gt;SIEMENS AG--&gt; CPU 315-2PN/DP --&gt; io-device 拖拽到网络视图中。如图 12 所示。</p>
<p><img src="images/2-12.png" width="847" height="599" /></p>
<p>图 12. 组态 IO 设备</p>
<p>然后为  IO 设备分配 IO 控制器，如图 13 所示。</p>
<p><img src="images/2-13.png" width="606" height="359" /></p>
<p>图 13. 分配 IO 控制器</p>
<p>进入到设备视图中的设备概览设置传输区地址，如图 14 所示。</p>
<p><img src="images/2-14.png" width="1096" height="352" /></p>
<p>图 14. 分配传输区地址</p>
<h3>2-5 编程、下载</h3>
<p>1、CPU 315-2 PN/DP 作为 IO 设备，需要调用 OB83 和 OB86（防止无法正常连接作为控制器的 S7-1200 时，出现的停机现象）；如图 15 所示。</p>
<p><img src="images/2-15.png" alt="" width="248" height="157" /></p>
<p>图 15. OB</p>
<p>2、检查无错误后，分别将 S7-300 站和 S7-1200 站下载到各自的 PLC 中。</p>
<h3>2-6 通讯测试</h3>
<p>分别给两个站点新建监控表，添加通信数据区，监控。如图 16 所示。</p>
<p><img src="images/2-16.png" width="1054" height="311" /></p>
<p>图 16. 通信测试</p>
<h3><a name="c" id="c"></a>3. 第三种情况（CPU 1215C 使用 TIA Portal ，而 CPU 315 使用 Step7）</h3>
<p>CPU 1215C作为 IO 控制器， CPU 315-2PN/DP 作为 IO 设备，CPU 1215C 使用 TIA Portal ，而 CPU 315 使用 Step7，详细步骤如下。</p>
<h3>3-1 使用 Step7 创建 S7-300 站</h3>
<p>使用 STEP7 创建一个新项目，并通过&quot;添加新设备&quot;组态 S7-300 站 IO 设备，选择 CPU 315-2PN/DP；设置 IP 地址，并确认设备名称，本示例中设备名称是 PN-IO。如图 17 所示。</p>
<p><img src="images/2-17.png" width="1248" height="650" /></p>
<p>图 17. 在新项目中插入 S7-300 站</p>
<p>S7-300 作为 IO 设备，需要将其操作模式设置为 IO 设备。接着，在&quot;智能设备通信&quot;的&quot;传输区&quot;创建 IO 通信区，控制器将传输 5 个字节到 IO 设备的 IB10~14 ；IO 设备将 QB10~14 共计 5 个字节传送给控制器。如图 18 所示。</p>
<p><img src="images/2-18.png" width="874" height="679" /></p>
<p>图 18. S7-300 设置为 IO 设备，并创建 IO 通信区</p>
<h3>3-2 导出 IO 设备的 GSD 文件</h3>
<p>编译该项目，在&quot;智能设备通信&quot;属性的下方，找到并点击&quot;导出&quot;按钮，根据提示将 GSD 文件导出（注意不要修改设备名称）。如图 19 所示。</p>
<p><img src="images/2-19.png" width="551" height="645" /></p>
<p>图 19. 导出 IO 设备的 GSD 文件</p>
<h3>3-3 使用 TIA Portal 创建 S7-1200 站</h3>
<p>使用 TIA Portal 创建一个新项目，并组态 CPU 1215C DC/DC/DC，设置 IP 地址，并确认设备名称，本示例中设备名称是 PLC_1。如图 20 所示。</p>
<p><img src="images/2-20.png" width="990" height="840" /></p>
<p>图 20. 在新项目中插入 S7-1200 站</p>
<p>在 TIA Portal 的硬件组态界面，通过&quot;选项&quot;进入&quot;管理通用站描述文件（GSD）&quot;界面， 在源路径选择 IO 设备 的 GSD 文件存放路径。如图 21 所示。</p>
<p><img src="images/2-21.png" width="551" height="603" /></p>
<p>图 21. TIA Portal 安装 IO 设备的 GSD 文件</p>
<h3>3-4 在 TIA Portal 中组态 IO 设备</h3>
<p>在 TIA Portal 的硬件组态界面，将硬件目录路径：Other field devices（其它现场设备）--&gt; PROFINET IO--&gt;PLCs&amp;CPs--&gt;SIEMENS AG--&gt; CPU 315-2PN/DP --&gt; PN-IO拖拽到 网络视图中。如图 22 所示。</p>
<p><img src="images/2-22.png" width="894" height="596" /></p>
<p>图 22. 组态 IO 设备</p>
<p>然后为  IO 设备分配 IO 控制器，如图 23 所示。</p>
<p><img src="images/2-23.png" width="647" height="394" /></p>
<p>图 23. 分配 IO 控制器</p>
<p>进入到设备视图中的设备概览设置传输区地址，如图 24 所示。</p>
<p><img src="images/2-24.png" width="1044" height="373" /></p>
<p>&nbsp;</p>
<p>图 24. 分配传输区地址</p>
<h3>3-5 编程、下载</h3>
<p>1、CPU 315-2 PN/DP 作为 IO 设备，需要调用 OB83 和 OB86（防止无法正常连接作为控制器的 S7-1200 时，出现的停机现象）；如图 25 所示。</p>
<p><img src="images/2-25.png" width="321" height="190" /></p>
<p>图 25. OB</p>
<p>2、检查无错误后，分别将 S7-300 站和 S7-1200 站下载到各自的 PLC 中。</p>
<h3>3-6 通讯测试</h3>
<p>分别给两个站点新建监控表，添加通信数据区，监控。如图 26 所示。</p>
<p><img src="images/2-26.png" width="1066" height="310" /></p>
<p>图 26. 通信测试</p>
</body>
</html>
