<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-1200</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>	通过CM1243-5实现S7-1200之间的S7通信</h3>
<p>使用 STEP7 V12，CM1243-5 的 DP 通信口可以做 S7 通信的客户端或服务器，S7-1200 仅支持 S7 单边通信，仅需在客户端单边组态连接和编程，而服务器端只需要准备好通信数据块即可。</p>
<p>以2台 S7-1200 PLC 为例，通过 CM1243-5 做 S7 通信。 </p>
<h4>  	硬件和软件需求</h4>
<p>  	<strong>硬件：</strong><br />
  ① 2台 S7-1200 CPU<br />
  ② 2台 CM1243-5 DP-MASTER <br />
  ③ DP 接头及 DP电缆<br />
④ PC （带以太网卡）<br />
⑤ TP以太网电缆<br />
  <br />
  <strong>软件：</strong><br />
  ① TIA PORTAL V12 SP1 Update2<br />
  <br />
  <strong>所完成的通信任务：</strong><br />
  ① 1215C 将数据块 DB3 中的10个字节发送到 1214C 的数据块 DB1 中。 <br />
② 1215C 读取 1214C 数据块 DB2 中的10个字节存储到 1215C 的数据块 DB4 中。</p>
<h4> 在	1215C 一侧配置、编程</h4>
<p><strong>1.	使用 STEP7 V12 软件新建一个项目并完成硬件配置</strong></p>
<p>在项目树“设备和网络”&gt;“网络视图”视图下，创建两个设备的 PROFIBUS 连接。用鼠标点中 PLC1 上的 CM1243-5 DP 通信口的粉色小方框，然后拖拽出一条线到 PLC2 上的 CM1243-5 DP 通信口上，松开鼠标，连接建立。</p>
<p>  <strong>2.	组态 S7 连接</strong></p>
<p>打开“网络视图”配置网络，首先点中左上角的“连接”图标，选择“S7 连接”，然后选中 PLC1 上的 CPU，鼠标右键选择“添加新连接”。如图1所示。 </p>
<p><img src="images/1-01.jpg" width="697" height="386" /><br />
  <br />
图1. 添加 S7 连接</p>
<p>然后在“创建新连接”窗口中，选择“PLC2”，并在右侧窗口中选择“CM1243-5，DP 接口”，最后再点击“添加”建立 S7 连接。如图2所示。</p>
<p><img src="images/1-02.jpg" width="814" height="431" /></p>
<p>图2. 建立 S7 连接</p>
<p>“S7_连接_1”为建立的连接，选中连接，在属性的“常规”条目中可查看该 S7 连接的相关信息。如图3所示。</p>
<p><img src="images/1-03.jpg" width="721" height="681" /></p>
<p>图3.  S7 连接信息</p>
<p>配置完网络连接，编译保存并下载。在线后可查看通信连接状态。如图4所示。</p>
<p><img src="images/1-04.jpg" width="611" height="391" /></p>
<p>图4. 通信连接状态<br />
  <br />
  <strong>3.	软件编程<br />
  <br />
  </strong>分别在 PLC1 中创建发送数据块 DB3 和接收数据块 DB4 ，在 PLC2 中创建接收数据块 DB1 和发送数据块 DB2 ，均定义为10字节的长度，并在 DB 块的“属性”中取消“优化的块访问”，编译并保存。如图5所示。</p>
<p><img src="images/1-05.jpg" width="711" height="401" /></p>
<p>图5. DB 块属性设置 </p>
<p>在 PLC1 的 OB1 主程序中，从“指令”&gt;“通信”&gt;“S7 通信”下，调用 GET、PUT 通信指令，编译保存并下载。程序调用如图6所示。</p>
<p><img src="images/1-06.jpg" width="760" height="568" /><br />
  <br />
  图6. 程序调用<br />
</p>
<table width="567" border="0">
  <tbody>
    <tr>
      <td width="129">CALL “PUT”</td>
      <td width="167">, %DB1</td>
      <td width="257">//调用 PUT，使用背景DB块：DB1</td>
    </tr>
    <tr>
      <td>REQ </td>
      <td>：=%M0.5</td>
      <td>//系统时钟 1秒脉冲 </td>
    </tr>
    <tr>
      <td>ID </td>
      <td>：=W#16#0100</td>
      <td>//连接号，要与连接配置中一致，创建连接时的本地连接号</td>
    </tr>
    <tr>
      <td>DONE </td>
      <td>：=%M2.0</td>
      <td>// 为1时，发送完成</td>
    </tr>
    <tr>
      <td>ERROR </td>
      <td>：=%M2.1</td>
      <td>// 为1时，有故障发生</td>
    </tr>
    <tr>
      <td>STATUS </td>
      <td>：=%MW4</td>
      <td>// 状态代码</td>
    </tr>
    <tr>
      <td>ADDR_1 </td>
      <td>：=P#DB1.DBX0.0 BYTE 10 </td>
      <td>// 发送到通信伙伴数据区的地址</td>
    </tr>
    <tr>
      <td>SD_1</td>
      <td>：=P#DB3.DBX0.0 BYTE 10 </td>
      <td>// 本地发送数据区</td>
    </tr>
  </tbody>
</table>
<p>&nbsp;</p>
<table width="569" border="0">
  <tbody>
    <tr>
      <td width="130">CALL “GET” </td>
      <td width="167">, %DB2</td>
      <td width="258">//调用 GET，使用背景DB块：DB2</td>
    </tr>
    <tr>
      <td>REQ　</td>
      <td>：=%M0.5</td>
      <td>//系统时钟 1秒脉冲 </td>
    </tr>
    <tr>
      <td>ID </td>
      <td>：=W#16#0100</td>
      <td>//连接号，要与连接配置中一致，创建连接时的本地连接号</td>
    </tr>
    <tr>
      <td>NDR </td>
      <td>：=%M2.2</td>
      <td>//为1时，接收到新数据</td>
    </tr>
    <tr>
      <td>ERROR </td>
      <td>：=%M2.3 </td>
      <td>//为1时，有故障发生</td>
    </tr>
    <tr>
      <td>STATUS</td>
      <td>：=%MW6</td>
      <td>//状态代码</td>
    </tr>
    <tr>
      <td>ADDR_1</td>
      <td>：=P#DB2.DBX0.0 BYTE 10 </td>
      <td>//从通信伙伴数据区读取数据的地址</td>
    </tr>
    <tr>
      <td>RD_1</td>
      <td>：=P#DB4.DBX0.0 BYTE 10 </td>
      <td>//本地接收数据地址</td>
    </tr>
  </tbody>
</table>
<p><strong>4.	监控结果</strong></p>
<p><strong>通过在S7-1200侧编程进行S7通信，实现两个CPU之间的数据交换，监控结果如图7所示。</p>
<p><img src="images/1-07.jpg" width="827" height="499" /></p>
<p>图7. 监控结果</p>
</body>
</html>
