<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>Wire</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>PTP 接线方式 </h3>
<h4>CB 1241 RS485 接线 （6ES7241-1CH30-1XB0） </h4>
<p>CB1241 RS485 信号板(安装在CPU机本体上) ，订货号为： 6ES7241-1CH30-1XB0 接线如图1 </p>
<p><img src="images/2-01.jpg" width="871" height="509" /></p>
<p>图1 CB1241 RS485</p>
<p><img src="images/3.gif" width="15" height="15" />注释： 3号针脚--RS485信号 B(+) ；8号针脚--RS485信号A(-)；5号针脚--接屏蔽等电位点。 </p>
<h4>CM1241 RS232 接线 （6ES7241-1AH32-0XB0) </h4>
<p>CB1241 RS232 通讯模块，订货号为： 6ES7241-1AH32-0XB0 接线如图2</p>
<p><img src="images/2-02.jpg" width="1022" height="330" /></p>
<p>图2 CM1241 RS232</p>
<p><img src="images/3.gif" width="15" height="15" />注释： 2号针脚--RS232 信号输入接收。3号针脚--RS232 信号输出发送。 5--接地等电位 </p>
<h4>CM 1241 RS422/485 接线 （6ES7241-1CH32-0XB0) </h4>
<p>CB1241 RS232 通讯模块，订货号为： 6ES7241-1CH32-0XB0 接线如图3</p>
<p><img src="images/2-03.jpg" width="1010" height="423" /></p>
<p>图2 CM1241 RS422/485</p>
<p><img src="images/3.gif" width="15" height="15" />注释： </p>
<p>RS422 接线方法： 2号与9号针脚 -- RS422 发送信号。 3号与8号针脚 -- RS422 接收信号；SHELL接屏蔽等电位点 。</p>
<p> RS485 接线方法：3号针脚--RS485信号 B(+) ；8号针脚--RS485信号A(-) 1号针脚-电位点。 </p>
<h4>RS232、422及485 的通讯距离和终端电阻</h4>
<ul>
  <li> RS 232 通讯最长距离为 <strong>10</strong> 米屏蔽电缆</li>
  <li>RS 422/R485 通讯最长距离为 <strong>1000</strong> 米屏蔽电缆（取决于波特率及安装终端电阻）</li>
</ul>
<p>RS 485 终端电阻安装方法及阻值大小,如图4</p>
<p><img src="images/2-04.jpg" width="1133" height="556" /> </p>
<p>图4 RS422/485模块 RS485接线</p>
<p>CB1241 接线，如图5所示</p>
<p><img src="images/2-05.jpg" width="1366" height="477" /></p>
<p>图5 CB1241接线</p>
</body>
</html>
