<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>Modbus_Master</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3><strong><span class="STYLE1">Modbus RTU V1 - V2 版本指令介绍</span>（S7-1200 </strong><strong>作为Modbus RTU  主站</strong>）</h3>
<p>S7-1200 支持Modbus RTU通信模式的模块可作为Modbus RTU主站。以下以 CPU1215C DC/DC/DC和CM1241 RS485 模块为例，介绍S7-1200 Modbus RTU 主站通信组态及编程步骤。 </p>
<p>硬件和软件需求及所完成的通信任务:</p>
<p><strong>硬件：</strong><br />
  ① CPU1215C DC/DC/DC (订货号： 6ES7 215-1AG31-0XB0)<br />
  ② CM1241 RS485 (订货号：6ES7 241-1CH30-0XB0)<br />
  ③ PS 307电源（订货号：6ES7307-1KA02-0AA0） <br />
  ④ PC(带以太网卡） <br />
  ⑤ TP以太网电缆   </p>
<p><strong>软件：</strong><br />
  ① STEP 7   Professional V11 SP2 UPD4+HSP<br />
  ② ModSim(该软件是第三方软件，可以从 Internet 网络下载)<br />
  <br />
  <strong>所完成的通信任务：</strong><br />
  将Modbus RTU从站ModSim中Modbus地址从40001开始的5个字中的数据，分别读取到Modbus RTU主站CPU1215C 中地址从DB1.DBW0开始的5 个字中。 </p>
<p><strong>1.组态Modbus RTU 通信模块 </strong></p>
<p>在硬件目录里找到“通信模块”→“点到点”→“CM1241(RS485)”，双击或拖拽此模块至CPU左侧即可，如下图1所示：</p>
<p><img src="images/3-01.jpg" width="959" height="500" /></p>
<p>图1 组态通信模块</p>
<p>接下来，在“设备视图”中用鼠标选中CM1241(RS485)模块，在“属性”→“端口组态”中配置此模块硬件接口参数。如下图2所示：</p>
<p>以下以传输率=9.6Kbps，奇偶校验=无奇偶校验，数据位=8位字符，停止位=1，其它保持默认设置为例。</p>
<p><img src="images/3-02.JPG" width="696" height="371" /></p>
<p>图2 RS485  端口设置</p>
<p>最后在“硬件标识符”里确认一下硬件标识符为271，如下图3所示：</p>
<p><img src="images/3-03.jpg" width="696" height="204" /></p>
<p>图3 硬件标识符</p>
<p><strong>2.添加启动OB</strong></p>
<p>在项目树下选择“CPU1215C DC/DC/DC”→“程序块”→“添加新块”，在弹出的窗口中选择“OB 组织块”→ “Startup”，添加启动OB 100，如下图4所示： </p>
<p><img src="images/3-04.jpg" width="614" height="568" /></p>
<p>图4 添加启动OB</p>
<p><strong>3.调用MB_COMM_LOAD指令 </strong></p>
<p>为使端口一启动就被设置为Modbus RTU通信模式，可在OB 100中调用“MB_COMM_LOAD”指令。调用“MB_COMM_LOAD”指令时会自动弹出创建相应背景数据块的界面，如下图5所示：</p>
<p><img src="images/3-05.jpg" width="927" height="683" /></p>
<p>图5 调用MB_COMM_LOAD指令</p>
<p>点击“确认”为该指令创建背景数据块后，为各输入/输出引脚分配地址。尤其需注意MB_DB输入引脚需指向“MB_MASTER”指令的背景数据块，如下图6所示：</p>
<p><strong><img src="images/4.gif" />注意： </strong>“MB_COMM_LOAD”指令输入位“REQ”需使用上升沿触发。由于OB 100只在S7-1200启动时执行一次，因此，此例中将“REQ”设为“TRUE”。</p>
<p><img src="images/3-06.jpg" width="639" height="391" /></p>
<p>图6 MB_COMM_LOAD指令</p>
<p>MB_COMM_LOAD指令参数意义如下表1所示：</p>
<table width="744" border="1">
  <tr>
    <th width="126" scope="row"><p><strong>引脚</strong></p></th>
    <td width="602"><div align="left"><strong>说明</strong></div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">EN</p></td>
    <td><div align="left">使能端</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">REQ</p></td>
    <td><div align="left">在上升沿执行该指令</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">PORT</p></td>
    <td><div align="left">通信端口的硬件标识符</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">BAUD</p></td>
    <td><div align="left">波特率选择：3600，6000，12000，2400，4800，9600，19200，38400，57600，76800，115200 （注意：所有其它值均无效）</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">PARITY</p></td>
    <td><div align="left">奇偶检验选择：0-无；1-奇校验；2-偶校验</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">FLOW_CTRL</p></td>
    <td><div align="left">流控制选择：0-（默认值）无流控制</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">RTS_ON_DLY</p></td>
    <td><div align="left">RTS延时选择：0-（默认值）</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">RTS_OFF_DLY</p></td>
    <td><div align="left">RTS关断延时选择：0-（默认值）</div></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">RESP_TO</p></td>
    <td><p align="left">响应超时： 默认值  = 1000 ms。MB_MASTER 允许用于从站响应的时间（以毫秒为单位）。</p></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">MB_DB</p></td>
    <td><p align="left">对 MB_MASTER  或 MB_SLAVE  指令所使用的背景数据块。 </p></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">DONE</p></td>
    <td><p align="left">完成位：指令执行完成且未出错置1</p></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">ERROR</p></td>
    <td><p align="left">错误位：0-未检测到错误；1-检测到错误。在参数STATUS中输出错误代码。 </p></td>
  </tr>
  <tr>
    <td width="126" valign="top"><p align="left">STATUS</p></td>
    <td><div align="left"><a href="#status">端口组态错误代码</a></div></td>
  </tr>
</table>
<p>表1 MB_COMM_LOAD指令参数意义</p>
<p><strong>4.创建DATA_PTR数据发送、接收缓冲区 </strong></p>
<p>通过“程序块”→  “添加新块”，选择“数据块（DB）”创建 DB 块，选择“标准与S7- 300/400兼容” ，点击“确认”键。在DB中创建数据类型为5个字的数组，如下图7所示： </p>
<p><img src="images/4.gif" width="15" height="15" />注意：DATA_PTR数据发送、接收缓冲区使用的DB访问类型必须是标准与S7- 300/400兼容。</p>
<p><img src="images/3-07.jpg" width="557" height="699" /></p>
<p>图7 创建DATA_PTR 数据发送、接收缓冲区</p>
<p><strong>5.调用MB_MASTER指令</strong></p>
<p>在OB1中调用“MB_MASTER”指令，调用该指令时会自动弹出创建相应背景数据块的界面，如下图8所示：</p>
<p><img src="images/3-08.jpg" width="950" height="699" /></p>
<p>图8 调用MB_MASTER指令</p>
<p>点击“确认”为该指令创建背景数据块后，并为各输入/输出引脚分配地址，如下图9所示：</p>
<p><strong><img src="images/4.gif" width="15" height="15" />注意：</strong>“MB_MASTER”指令的输入位“REQ”必须使用上升沿触发。</p>
<p>以下以S7-1200作为Modbus RTU主站，用F03功能码读取Modbus RTU从站2，从Modbus地址40001开始的五个字，接收的数据存放在缓冲区DB3.DBW0开始区域为例。设置如下所示：MB_ADDR=2，MODE=0，DATA_ADDR=40001，DATA_LEN=5。</p>
<p>地址对应关系如下表2所示：</p>
<table width="793" border="1">
  <tr>
    <td width="421">Modbus RTU主站CPU1215C 数据缓冲区地址 </td>
    <td width="356">Modbus RTU从站Modbus地址</td>
  </tr>
  <tr>
    <td>DB3.DBW0</td>
    <td>40001</td>
  </tr>
  <tr>
    <td>DB3.DBW2</td>
    <td>40002</td>
  </tr>
  <tr>
    <td>DB3.DBW4</td>
    <td>40003</td>
  </tr>
  <tr>
    <td>DB3.DBW6</td>
    <td>40004</td>
  </tr>
  <tr>
    <td>DB3.DBW8</td>
    <td>40005</td>
  </tr>
</table>
<p>表2 Modbus地址对应关系</p>
<p> <img src="images/3-09.jpg" width="563" height="265" /></p>
<p>图9 MB_MASTER指令</p>
<p>MB_MASTER指令参数意义如下表3所示：</p>
<table width="838" border="1">
  <tr>
    <td width="147"><strong>引脚</strong></td>
    <td width="675"><strong>说明</strong></td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">EN</p></td>
    <td width="675" valign="top"><p align="left">使能端 </p></td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">REQ</p></td>
    <td width="675" valign="top"><p align="left">在上升沿执行该指令，请求将数据发送或读取到Modbus从站 </p></td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">MB_ADDR</p></td>
    <td width="675" valign="top"><p align="left">Modbus RTU从站地址。默认地址范围：0至247；扩展地址范围：0至65535。值0被保留用于将消息广播到所有Modbus从站。</p>    </td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">MODE</p></td>
    <td width="675" valign="top"><p align="left">模式选择：指定请求类型 </p></td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">DATA_ADDR</p></td>
    <td width="675" valign="top"><p align="left">从站中的起始地址：指定Modbus从站中将供访问的数据的起始地址。 </p></td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">DATA_LEN</p></td>
    <td width="675" valign="top"><p align="left">数据长度：指定要在该请求中访问的位数或字数。 </p></td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">DATA_PTR</p></td>
    <td width="675" valign="top"><p align="left">数据指针： 指向要写入或读取的数据的    M 或 DB 地址（DB访问类型必须是标准与S7-300/400兼容）。 </p>    </td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">DONE</p></td>
    <td width="675" valign="top"><p align="left">完成位：上一请求已完成且没有出错后，DONE    位将保持为 TRUE 一个扫描周期时间。 </p>    </td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">BUSY</p></td>
    <td width="675" valign="top"><p align="left"> 0    – 无正在进行的 MB_MASTER 操作； 1 – MB_MASTER 操作正在进行 </p>    </td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">EEROR</p></td>
    <td width="675" valign="top"><p align="left">错误位： 上一请求因错误而终止后，ERROR    位将保持为 TRUE 一个扫 <br />
    描周期时间。 STATUS    参数中的错误代码值仅在 ERROR =TRUE 的一个扫描周期内有效。 </p>      </td>
  </tr>
  <tr>
    <td width="147" valign="top"><p align="left">STATUS</p></td>
    <td width="675" valign="top"><p align="left"><a href="#status">错误代码 </a></p></td>
  </tr>
</table>
<p>表3 MB_MASTER指令参数意义</p>
<p>关于MODE，DATA_ADDR，DATA_LEN可在下表4中查看：</p>
<table width="792" border="1">
  <tr>
    <td colspan="5">MB_MASTER Modbus功能 </td>
  </tr>
  <tr>
    <td width="148">&nbsp;</td>
    <td valign="top"><p>Modbus地址参数 </p></td>
    <td valign="top"><p>地址类型 </p></td>
    <td valign="top"><p>Modbus数据长度参数 </p></td>
    <td valign="top"><p>Modbus功能 </p></td>
  </tr>
  <tr>
    <td colspan="5">模式0</td>
  </tr>
  <tr>
    <td rowspan="4" valign="top"><p>读取 </p></td>
    <td valign="top"><p>00001到09999</p></td>
    <td valign="top"><p>输出位 </p></td>
    <td valign="top"><p>1到2000</p></td>
    <td valign="top"><p>01</p></td>
  </tr>
  <tr>
    <td width="170" valign="top"><p>10001到19999</p></td>
    <td width="140" valign="top"><p>输入位 </p></td>
    <td width="145" valign="top"><p>1到2000</p></td>
    <td width="155" valign="top"><p>02</p></td>
  </tr>
  <tr>
    <td width="170" valign="top"><p>30001到39999</p></td>
    <td width="140" valign="top"><p>输入寄存器 </p></td>
    <td width="145" valign="top"><p>1到125</p></td>
    <td width="155" valign="top"><p>04</p></td>
  </tr>
  <tr>
    <td width="170" valign="top"><p>40001到49999</p>      
    <p>400001到465535（扩展） </p></td>
    <td width="140" valign="top"><p>保持寄存器 </p></td>
    <td width="145" valign="top"><p>1到125</p></td>
    <td width="155" valign="top"><p>03</p></td>
  </tr>
  <tr>
    <td colspan="5">模式1</td>
  </tr>
  <tr>
    <td rowspan="4">写入</td>
    <td width="170" valign="top"><p>00001到09999</p></td>
    <td width="140" valign="top"><p>输出位 </p></td>
    <td width="145" valign="top"><p>1（单个位） </p></td>
    <td width="155" valign="top"><p>05</p></td>
  </tr>
  <tr>
    <td width="170" valign="top"><p>40001到49999</p>      
    <p>400001到465535（扩展） </p></td>
    <td width="140" valign="top"><p>保持寄存器 </p></td>
    <td width="145" valign="top"><p>1（单个字） </p></td>
    <td width="155" valign="top"><p>06</p></td>
  </tr>
  <tr>
    <td width="170" valign="top"><p>00001到09999</p></td>
    <td width="140" valign="top"><p>输出位 </p></td>
    <td width="145" valign="top"><p>2到1968</p></td>
    <td width="155" valign="top"><p>15</p></td>
  </tr>
  <tr>
    <td width="170" valign="top"><p>40001到49999</p>      
    <p>400001到465535（扩展） </p></td>
    <td width="140" valign="top"><p>保持寄存器 </p></td>
    <td width="145" valign="top"><p>2到123</p></td>
    <td width="155" valign="top"><p>16</p></td>
  </tr>
  <tr>
    <td colspan="5">模式2</td>
  </tr>
  <tr>
    <td colspan="5">有些Modbus从站不支持使用Modbus功能05H或06H写入单个位或字。在这样的情况下，可通过模式2强制使用Modbus功能15H或16H写入单个位或字</td>
  </tr>
  <tr>
    <td rowspan="2" valign="top"><p>写入 </p>      <p>&nbsp;</p></td>
    <td valign="top"><p>00001到09999</p></td>
    <td valign="top"><p>输出位 </p></td>
    <td valign="top"><p>2到1968</p></td>
    <td valign="top"><p>15</p></td>
  </tr>
  <tr>
    <td valign="top"><p>40001到49999</p>      
    <p>400001到465535（扩展） </p></td>
    <td valign="top"><p>保持寄存器 </p></td>
    <td valign="top"><p>1到123</p></td>
    <td valign="top"><p>16</p></td>
  </tr>
  
  <tr>
    <td colspan="5">模式11</td>
  </tr>
  <tr>
    <td colspan="5"><p>读出从站的通信状态字和事件计数器：状态字指示指令的执行状态（0：未在执行；0xFFFF：正在执行）。   每次成功传送一条消息时，事件计数器值将递增。使用该功能时，忽略“MB_MASTER”指令的 DATA_ADDR 和   DATA_LEN 参数。</p>    </td>
  </tr>
  <tr>
    <td colspan="5">模式80</td>
  </tr>
  <tr>
    <td colspan="5"><p>通过读取错误代码 (0x0000) 检查从站状态：每个请求1个字</p></td>
  </tr>
  <tr>
    <td colspan="5">模式81</td>
  </tr>
  <tr>
    <td colspan="5"><p>通过诊断代码 0x000A 复位从站的事件计数器：每个请求1个字</p></td>
  </tr>
</table>
<p>表4 MB_MASTER  Modbus功能表</p>
<p><strong>6. Modbus 从站软件设置 </strong></p>
<p><strong><img src="images/4.gif" width="15" height="15" />注意：</strong>Modbus  RTU从站采用ModSim软件测试，该软件是第三方软件，可以从 Internet 网络下载。</p>
<p>在打开的ModSim软件中建立连接，并设置RTU模式的参数：波特率Baud=9600，数据位Data=8，停止位Stop=1，校验Parity=NONE，如下图10所示： </p>
<p><img src="images/3-10.jpg" width="657" height="463" /></p>
<p>图10 建立ModSim连接</p>
<p>选择“File”→“New”打开ModSim通信界面，设置Modbus RTU从站的地址Device Id=2，开始地址Address=0001，数据长度Length=5，Modbus数据类型功能码03。分别双击各Modbus地址后的数据区，出现“Write Register&quot;对话框，在此写入数据值，如下图11所示：</p>
<p><strong><img src="images/4.gif" width="15" height="15" />注意：</strong>Device Id设置必须与“MB_MASTER”指令中输入引脚“MB_ADDR”设置的地址一致。</p>
<p><img src="images/3-11.jpg" width="626" height="384" /></p>
<p>图11 设置ModSim</p>
<p><strong>7. Modbus RTU测试结果</strong></p>
<p>在STEP 7 Professional V11 UPD4软件中打开该项目CPU1215C DC/DC/DC的“监控表”，触发“MB_MASER”指令的输入位M10.0。Modbus RTU主站将ModSim从站地址40001中的数值11，40002中的数值12，40003中的数值13，40004中的数值14，40005中的数值15，分别读取到了地址DB3.DBW0，DB3.DBW2，DB3.DBW4，DB3.DBW6，DB3.DBW8中，如下图12所示：<strong><br />
</strong><img src="images/3-12.jpg" width="651" height="578" /></p>
<p>图12 Modbus RTU测试结果</p>
<h3>S7-1200 Modbus RTU通信模式的多地址或多站点轮询</h3>
<p>多个CM 1241 RS485 通讯模块之间可以使用 PROFIBUS 电缆相互连接。可以将 1 个主站和最多 31 个 MODBUS 从站使用  PROFIBUS 电缆连接组网。</p>
<p>S7-1200 Modbus RTU轮询需要通过上一条”MB_MASTER“指令输出位“Done“=1来触发下一条“MB_MASTER“指令。具体说明及编程思路请参考以下链接：</p>
<p>如何使用STEP 7(TIA Portal)V11为SIMATIC S7-1200建立Modbus RTU通讯？ </p>
<p><a href="http://support.automation.siemens.com/CN/view/zh/47756141">http://support.automation.siemens.com/CN/view/zh/47756141</a></p>
<h3><a name="status" id="status"></a>MB_COMM_LOAD和MB_MASTER指令STATUS错误代码</h3>
<table width="749" border="1">
  <tr>
    <td width="149">STATUS(W#16#)</td>
    <td width="584">说明</td>
  </tr>
  <tr>
    <td>0000</td>
    <td>端口无错误</td>
  </tr>
  <tr>
    <td>8180</td>
    <td>端口ID值无效</td>
  </tr>
  <tr>
    <td>8181</td>
    <td>波特率值无效</td>
  </tr>
  <tr>
    <td>8182</td>
    <td>奇偶校验值无效</td>
  </tr>
  <tr>
    <td>8183</td>
    <td>流控制值无效</td>
  </tr>
  <tr>
    <td>8184</td>
    <td>响应超时值无效</td>
  </tr>
  <tr>
    <td>8185</td>
    <td>MB_DB参数不是MB_MASTER或MB_SLAVE的背景数据块</td>
  </tr>
</table>
<p>表5 MB_COMM_LOAD指令STATUS错误代码</p>
<table width="747" border="1">
  <tr>
    <td>STATUS(W#16#)</td>
    <td><div align="center">说明</div></td>
  </tr>
  <tr>
    <td width="149">0000</td>
    <td width="582"><div align="center">无错误</div></td>
  </tr>
  <tr>
    <td>80C8</td>
    <td><div align="center">从站超时。检查波特率，奇偶校验和从站的接线</div></td>
  </tr>
  <tr>
    <td>80D1</td>
    <td><div align="center">接收方发出了暂停主动传输的流控制请求并在指定的等待时间内未重新激活该传输。
    </div>      <p align="center">如果接收方在等待时间内未检测到   CTS，则在硬件流控制期间也会生成该错误。</p></td>
  </tr>
  <tr>
    <td>80D2</td>
    <td><div align="center">由于没有从 DCE 接收到 DSR 信号，传送请求终止</div></td>
  </tr>
  <tr>
    <td>80E0</td>
    <td><div align="center">接收缓冲区已满，消息被终止</div></td>
  </tr>
  <tr>
    <td>80E1</td>
    <td><div align="center">奇偶校验错误，消息被终止</div></td>
  </tr>
  <tr>
    <td>80E2</td>
    <td><div align="center">组帧错误，消息被终止</div></td>
  </tr>
  <tr>
    <td>80E3</td>
    <td><div align="center">超时错误，消息被终止</div></td>
  </tr>
  <tr>
    <td>80E4</td>
    <td><div align="center">指定长度超出总缓冲区大小，消息被终止</div></td>
  </tr>
  <tr>
    <td>8180</td>
    <td><div align="center">无效端口ID值</div></td>
  </tr>
  <tr>
    <td>8186</td>
    <td><div align="center">Modbus站地址无效 </div></td>
  </tr>
  <tr>
    <td>8188</td>
    <td><p align="center">对于广播调用，参数 MODE 的值无效。</p></td>
  </tr>
  <tr>
    <td>8189</td>
    <td><div align="center">数据地址值无效</div></td>
  </tr>
  <tr>
    <td>818A</td>
    <td><div align="center">数据长度值无效</div></td>
  </tr>
  <tr>
    <td>818B</td>
    <td><div align="center">指向本地数据源/目标的指针无效</div></td>
  </tr>
  <tr>
    <td>818C</td>
    <td><div align="center">DATA_PTR的指针无效：使用指向位存储区或访问类型为“标准 - 与 S7-300/400 兼容”的数据块的指针。</div></td>
  </tr>
  <tr>
    <td>8200</td>
    <td><div align="center">端口正忙于处理传送请求</div></td>
  </tr>
</table>
<p>表6 MB_MASTER指令STATUS错误代码（指令的通信和组态错误消息）</p>
<table width="741" border="1">
  <tr>
    <td width="150">STATUS(W#16#)</td>
    <td width="188">从站的响应代码</td>
    <td width="381"><div align="center">说明</div></td>
  </tr>
  <tr>
    <td>8380</td>
    <td>-</td>
    <td><div align="center">CRC错误</div></td>
  </tr>
  <tr>
    <td>8381</td>
    <td>01</td>
    <td><div align="center">不支持此功能码</div></td>
  </tr>
  <tr>
    <td>8382</td>
    <td>03</td>
    <td><div align="center">数据长度错误</div></td>
  </tr>
  <tr>
    <td>8383</td>
    <td>02</td>
    <td><p align="center">数据地址错误或地址超出 DATA_PTR 的有效范围</p></td>
  </tr>
  <tr>
    <td>8384</td>
    <td>&gt;03</td>
    <td><div align="center">数据值错误</div></td>
  </tr>
  <tr>
    <td>8385</td>
    <td>03</td>
    <td><div align="center">不支持此数据诊断代码</div></td>
  </tr>
  <tr>
    <td>8386</td>
    <td>-</td>
    <td><div align="center">响应中的功能代码与传送中的功能代码不匹配 </div></td>
  </tr>
  <tr>
    <td>8387</td>
    <td>-</td>
    <td><div align="center">响应的从站错误</div></td>
  </tr>
  <tr>
    <td>8388</td>
    <td>-</td>
    <td><div align="center">从站对写请求的响应不正确</div></td>
  </tr>
</table>
<p>表7 MB_MASTER指令STATUS错误代码（Modbus 协议的错误消息）</p>
<h3>常问问题：</h3>
<p><strong><img src="images/5.gif" width="15" height="15" />如何检查S7-1200 通信模块CM1241是否已被成功设置为Modbus RTU通信模式？</strong></p>
<p>可在程序或监控表中查看“MB_COMM_LOAD”指令的输出位“DONE”，“ERROR”以及“STATUS”状态来判断S7-1200 通信模块CM1241是否已被成功设置为Modbus RTU通信模式。</p>
<ul>
  <li>如果该模块被成功设置为Modbus RTU通信模式：“MB_COMM_LOAD”指令输出位“DONE”=1，“ERROR”=0，输出状态字“STATUS”=0；</li>
  <li>如果该模块未被成功设置为Modbus RTU通信模式：“MB_COMM_LOAD”指令输出位“DONE”=0，“ERROR”=1，输出状态字“STATUS”输出错误代码。具体错误原因可查看“MB_COMM_LOAD指令STATUS错误代码”表。</li>
</ul>
<p><strong><img src="images/5.gif" width="15" height="15" />执行“MB_MASTER”指令，总是显示输出位“Busy”=1，为什么？</strong></p>
<p>因为端口正忙于处理传送请求。出现该错误时请检查“MB_MASTER“指令输入位”REQ“是否为上升沿触发，或是否有其它的多个“MB_MASTER”指令在执行。</p>
<p><strong><img src="images/5.gif" width="15" height="15" />通过执行“MB_MASTER”指令无法写入或读取Modbus RTU丛站地址的数据，但程序中监视“MB_MASTER”指令错误位“Error”=0，错误代码“STATUS”=16#0，为什么？</strong></p>
<p>“MB_MASTER”指令上一请求因错误而终止后，ERROR    位将保持为 TRUE 一个扫描周期时间，并且 STATUS    参数中的错误代码值仅在 ERROR =TRUE 的一个扫描周期内有效，因此无法通过程序或监控表查看到。可采用如下所示的编程方式将ERROR 和    STATUS    参数读出。</p>
<p><img src="images/3-13.jpg" width="512" height="137" /></p>
<p>图13 捕捉错误代码</p>
<p><strong><img src="images/5.gif" width="15" height="15" />S7-1200 作为Modbus RTU 主站，如何对Modbus RTU从站进行0-65535扩展寻址？</strong></p>
<p>通常，“MB_MASTER”指令的背景数据块“MB_MASTER_DB”中的“EXTENDED_ADDRESSING”默认为0，可以对Modbus RTU从站地址0-247进行访问。</p>
<p>将“MB_MASTER”指令的背景数据块“MB_MASTER_DB”中的“EXTENDED_ADDRESSING”设置为1，才能对Modbus RTU从站进行0-65535扩展寻址。可按照如下步骤设置“EXTENDED_ADDRESSING”：</p>
<p>首先找到“系统块”→“程序资源”，双击“MB_MASTER_DB”，在“MB_MASTER”指令的背景数据块“MB_MASTER_DB”中查看“EXTENDED_ADDRESSING”。</p>
<p><img src="images/3-14.jpg" width="701" height="506" /></p>
<p>图14 扩展地址区</p>
<p>在“监控表”内输入“MB_MASTER_DB.EXTENDED_ADDRESSING”,将该位置1。</p>
<p><img src="images/3-15.jpg" width="561" height="136" /></p>
<p>图15 修改变量</p>
</body>
</html>
