<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>TIA</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>TIA Portal 组态PC Station 与 S7-1200  基于以太网的S7 通信</h3>

<h4>硬件需求和软件需求</h4>
<p> <strong>硬件：</strong><br />
  ① S7 1200 CPU (6ES7 212-1HD30-0XB0) V2.2 <br />
  ② PC （带普通以太网卡）<br />
  ③ TP线(网线）<br />
  <br />
  <strong>软件：</strong><br />
  ① STEP 7 PRO V11 SP2 UPDATE4 <br />
  ② SIMATIC NET V7.1 SP2 </p>
<h4>TIA V11 中组态PC Station</h4>
<p>  <strong>1．在 TIA V11 中新建项目，组态PC Station。</strong><br />
  <br />
打开 TIA V11 并新建一个项目：“S7-1200_OPC”，通过“添加新设备”&gt;“PC 系统”&gt;“常规PC”插入一个PC站，PC站的名字为：“SIMATIC PC Station(1)”。如图1所示。</p>
<p><span class="STYLE1">注意：</span>TIA V11  中PC Station的名字“SIMATIC PC Station(1)”要与SIMATIC NET 中“Station Configuration Editor”的“Station Name”完全一致，才能保证下载成功。 <br />
  <br />
<img src="images/2-01.gif" width="874" height="559" /></p>
<p>图1．插入并组态PC 站   <br />
      <strong><br />
  2． 双击“设备组态”即可进入PC Station硬件组态界面。</strong><br />
  <br />
  在第一个槽中，从“用户应用程序”，选择“OPC服务器”添加一个OPC Sever 的应用。<br />
在第三个槽中，从“通讯模块”  &gt;“PROFINET/以太网”下，选择IE General，并设置IP 地址，如图2所示。<br />
<br />
<span class="STYLE1">注意：</span>因为使用的是普通以太网卡，所以要选择添加“IE General”。</p>
<p> 通过选中 “OPC服务器”--&gt;右键--&gt;选中“更改设备类型”，可选择其他版本OPC服务器,</p>
<p><img src="images/2-02.gif" width="1233" height="561" /><br />
图2．PC Station的硬件组态</p>
<p>然后配置网卡地址并新建一个以太网，如图3所示。　　<br />
  <br />
  <img src="images/2-03.GIF" width="744" height="746" />  <br />
  <br />
  图3．设置以太网地址<br />
  <br />
  完成PC站硬件组件设置后，按下编译存盘按钮，确定且存储当前组态配置。<br />
  <br />
  <strong>3． 配置网络连接</strong><br />
  <br />
通过点击“网络视图”的图标，进入网络配置，然后在网络视图设置连接，添加S7连接，详见图4中的1~5步所示。</p>
<p>直接选中S7-1200PLC 建立S7连接</p>
<p><img src="images/2-04.gif" width="911" height="735" /><br />
  <br />
图4．建立连接及定义连接属性  </p>
<p>添加完成连接后，在连接视图中将会有连接指示，如图5上半部分。</p>
<p>通过选中“未指定”方式配置连接参数<br />
  <br />
<img src="images/2-05.gif" width="720" height="683" /></p>
<p> 图5． 设置 S7 连接属性及TSAP地址Connection properties，   TSAP<br />
  <br />
  确认完成所有配置后，已建好的S7连接会显示在连接列表中。点击编译存盘按钮或选择“Network”&gt;“Save and Compile”，如得到No error的编译结果，则正确组态完成。这里编译结果信息非常重要，如果有错误信息（error Message），说明组态不正确，是不能下载到PC Station中的。<br />
成功编译完成后，在 TIA V11中的所有PC Station的硬件组态就完成了。</p>
<h3>创建一个虚拟的PC Station硬件机架</h3>
<p>通过&ldquo;Station Configuration Editor&rdquo;创建一个虚拟的PC Station硬件机架，以便在 TIA V11 中组态的PC Station 下载到这个虚拟的PC Station硬件机架中去。<br />
  <br />
  <strong>1.</strong><strong> 进入PC Station硬件机架组态界面</strong><br />
  <br />
  点击右下角的图标 Icon PC Station<img src="images/2-06.gif" width="177" height="30" />，进入PC Station硬件机架组态界面。<br />
  <br />
<strong>2. 添加OPC Server</strong></p>
<p>选择第一号插槽，点击Add按钮或鼠标右键选择添加，在添加组件窗口中选择OPC Server，如图6所示。<br />
  <br />
  <img src="images/2-07.gif" width="561" height="589" /><br />
  <br />
  图6．  插入OPC Server <br />
  <br />
  <strong>3. 添加组件窗口中选择IE General</strong></p>
<p>选择第三号插槽，点击Add按钮或鼠标右键选择添加，在添加组件窗口中选择IE General，如图7所示。<br />
  <br />
  <img src="images/2-08.gif" width="543" height="592" /><br />
  <br />
  图7．插入IE General insert IE general<br />
  <br />
  <span class="STYLE1">注意：</span>TIA V11  中的PC Station硬件组态与虚拟PC Station硬件机架的名字、组件及&ldquo;Index&rdquo;必须完全一致。 <br />
  <br />
  <strong>4. </strong> <strong>网卡参数配置</strong></p>
<p>插入IE General后，随即会弹出组件属性对话框。点击Network Properties，进行网卡参数配置，如图8所示。<br />
  <br />
  <img src="images/2-09.gif" width="465" height="217" /><br />
  <br />
  图8．进入PC 网卡参数设置<br />
  <br />
  选择本地连接，通过右键菜单进入属性，如图9所示。<br />
  <br />
  <img src="images/2-10.gif" width="518" height="366" /><br />
  图9．选择本地连接local properties<br />
  <br />
  选择TCP/IP属性，如图10所示。<br />
  <br />
  <img src="images/2-11.gif" width="367" height="451" /><br />
  <br />
  图10． 进入TCP/IP 属性Internet properties<br />
  <br />
  定义网卡地址，如图11所示。</p>
<p> <img src="images/2-12.GIF" width="403" height="457" /><br />
  <br />
  图11．置网卡地址PC IP<br />
  <br />
  <strong>5. 命名PC Station</strong><br />
  <br />
  这里的&ldquo;PC Station&rdquo;的名字一定要与 TIA V11 硬件组态中的&ldquo;PC Station&rdquo;的名字一致，如图12所示。<br />
  <br />
  <img src="images/2-13.gif" width="526" height="590" /><br />
  <br />
  图12．命名PC STATION Station name</p>
<h3>下载PC Station硬件组态及网络连接</h3>
<p><strong> 1．下载硬件组态及网络连接</strong></p>
<p> 在 TIA V11软件中，通过选中 &ldquo;下载&rdquo; 图标，进入设置界面，如图13所示。</p>
<p><img src="images/2-14.gif" width="1049" height="723" /><br />
  <br />
  图13．设置下载页面<br />
  <br />
  <strong>2．在 TIA V11 将硬件配置及网络连接下载到&ldquo;Station Configuration Editor&rdquo;。</strong><br />
  <br />
  <strong>3．网络已经建立成功标识。</strong><br />
  <br />
  下载完成后在&ldquo;Station Configuration Editor&rdquo;中状态显示，如图14所示。在编程过程中，可以根据这些状态显示进行判断组态是否正确。<br />
  <br />
  <img src="images/2-15.gif" width="530" height="260" /></p>
<p>图14．下载完成后的状态Station Editor online</p>
<h3>使用 OPC Scout 测试 S7 OPC Sever</h3>
<p> SIMATIC NET自带OPC Client端软件 OPC Scout，可以使用这个软件测试所组态的OPC Sever。通过点击左下角的&ldquo;Start&rdquo;&gt;&ldquo;Simatic&rdquo;&gt;&ldquo;SIMATIC NET&rdquo;&gt;&ldquo;OPC Scout&rdquo;启动进行测试。<br />
  <br />
  <strong>1．新建变量组</strong></p>
<p> 双击OPC.SimaticNET，新建一个组并输入变量组的名称，例如S7-1200 。如图15所示。<br />
  <br />
  <img src="images/2-16.gif" width="595" height="327" /><br />
  <br />
  图15． 创建一个新的变量组<br />
  <br />
  <strong>2．添加变量</strong></p>
<p>选择一个数据，点击&ldquo;S7:&rdquo;&gt;&ldquo;S7 connection_1&rdquo;&gt;&ldquo;objects&rdquo;&gt;&ldquo;M&rdquo;&gt;&ldquo;New Definition&rdquo;来添加一个变量，并为变量选择数据类型、起始地址、数据长度，并添加到右侧窗口中。如图16所示。<br />
  <br />
  <img src="images/2-17.gif" width="594" height="414" /><br />
  <br />
  图16． 添加变量</p>
<p><span class="STYLE2"><img src="images/3.gif" width="15" height="15" />注意：</span>如果访问数据为DB块，在创建DB块时必须选择 &ldquo;与S7-300/400兼容类型&rdquo;，不能选择&ldquo;已优化&quot;方式（符号寻址），单方S7通信只支持绝对寻址的DB块。<br />
  <br />
  <strong>3． 观察通信结果及质量，如图17所示。</strong><br />
  <br />
  <img src="images/2-18.gif" width="593" height="293" /><br />
  <br />
  图17．检查通信结果<br />
  <br />
  <span class="STYLE2"><img src="images/3.gif" width="15" height="15" />注意：</span>如果通信质量为&ldquo;bad&rdquo;，则说明通信失败，需要检查软件组态及硬件连接是否正确。</p>
<h3>常见问题</h3>
<p><img src="images/5.gif" width="15" height="15" /><strong>如何在 OPC Scout 中添加 DB 区数据变量？</strong></p>
<p>答：在 OPC Scout中添加变量时，DB 数据没有添加变量的选项，如图18所示。</p>
<p><img src="images/2-19.jpg" width="167" height="392" /></p>
<p>图18．无法添加 DB 数据</p>
<p>如果要添加数据区需要先添加 I 区或 M 区数据,然后修改成 DB 区数据，添加步骤如图19所示。</p>
<p><img src="images/2-20.JPG" width="958" height="598" /></p>
<p>图19.在 OPC Scout中添加 DB 数据的步骤</p>
<p>观察 DB 通信结果及质量，如图20所示。</p>
<p><img src="images/2-21.JPG" width="624" height="157" /></p>
<p>图20. OPC scout数据监控</p>
<p>S7-1200 DB块监控状态，如图21所示。</p>
<p><img src="images/2-22.jpg" width="689" height="142" /></p>
<p>图21. DB 结果及质量</p>
<p><strong><img src="images/5.gif" width="15" height="15" /> 如何在 OPC Scout 中添加不同数据类型的 DB?</strong></p>
<p>答: 添加不同 DB 数据类型的表达形式如下：</p>
<p>BOOL ：DB1，X0.0，1</p>
<p>BYTE : DB1，B10，1 </p>
<p>WORD : DB1，W20，1</p>
<p>DWORD: DB1，D30，1</p>
<p> INT : DB2,INT40,1</p>
<p>DINT : DB2,DINT50,1<br />
  <br />
  REAL ：DB2，REAL60，1</p>
<p><img src="images/5.gif" width="15" height="15" /><strong> 在 OPC Scout 中为什么可以访问到 I,Q,M 等数据,却唯独不能与 DB 通信?</strong></p>
<p>答: 在创建DB块时,缺省的属性设置为<strong>&quot;只支持符号寻址&quot;即&ldquo;已优化&rdquo; </strong>,这就造成OPC无法访问 DB 的绝对地址,造成通信错误。为了避免通信错误，创建DB块时，一定不要勾选<strong>&quot;只支持符号寻址&quot;</strong>。正确的设置如图22所示。</p>
<p><img src="images/2-23.jpg" width="634" height="601" /></p>
<p>图22. 选择 标准-与S7-300/400兼容</p>

</body>
</html>
