<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>SIMATIC NET 访问 S7-1200 CPU 优化的数据块</title>
<style type="text/css">
<!--
@import url("mnp.css");
-->
</style>
<link href="mnp.css" rel="stylesheet" type="text/css" />
<style type="text/css">
.STYLE1 {font-size: 14px}
</style>
</head>

<body>
<h3>SIMATIC NET 作为 OPC UA 服务器与 S7-1200 基于以太网的S7通信</h3>
<h4>硬件需求和软件需求</h4>
表1.硬件和软件要求<br >
<table width="845" border="1">
  <tr>
    <th width="88" scope="col">&nbsp;</th>
    <th width="256" scope="col">组件</th>
    <th width="175" scope="col">支持版本</th>
    <th width="298" scope="col">例中使用</th>
  </tr>
  <tr>
    <th width="88" scope="col">硬件部分</th>
    <td>S7-1200 各型号CPU</td>
    <td>V4版本及以上</td>
    <td>例中使用：S7-1217C V4.4版本</td>
  </tr>
  <tr>
    <th width="88" rowspan="2" scope="col">软件部分</th>
    <td>TIA  Portal STEP 7 Basic/Professional</td>
    <td>V13及以上</td>
    <td><p>例中使用：TIA  Portal STEP7 V16 Professional</p></td>
  </tr>
  <tr>
    <td><p>SIMATIC NET </p></td>
    <td>SIMATIC NET V12 及以上</td>
    <td>例中使用： SIMATIC NET V16 </td>
  </tr>
</table>
<p align="left"><strong><img src="images/4.gif" width="15" height="15" /> </strong>这种组态方式可以实现 OPC UA 客户端通过 SIMATIC NET 访问 S7-1200 CPU <u><strong>优化的数据块</strong></u>，要求：</p>
<p align="left"><strong>1. 通信双方站点必须在同一项目内组态</strong></p>
<p align="left"><strong>2. S7连接伙伴方必须设置为指定的伙伴</strong></p>
<p align="left"><strong>3. 软件版本要求见表1</strong></p>
<p align="left">如果不满足其中任意条件，则只能实现 OPC UA 客户端 或者 OPC DA 客户端通过 SIMATIC NET 访问 S7-1200 CPU 的非优化数据块，具体参见链接：<a href="01-Step7.html">STEP 7 组态</a>、<a href="02-TIA.html">TIA PORTAL组态</a>、<a href="03-PC_Access.html">PC ACCESS组态</a>。</p>
<p align="left">具体步骤可参考下文描述。</p>
<h4>一、TIA STEP7 V16中组态S7-1200 站点</h4>
<p align="left"><strong>1.新建项目PLC站点并设置IP地址</strong> </p>
<p align="left">使用 TIA Portal软件，创建S7-1200 CPU版本为V4.4的站点，如图1所示。<br>
<img src="images/4-01.png" width="705" height="693" />-<br>
<span class="STYLE1">图1.</span>添加新设备</p>
<p align="left">为CPU分配新子网并设置IP地址，如图2所示。<br>
<img src="images/4-02.png" width="811" height="380" />-<br>
<span class="STYLE1">图2.</span>设置子网以及IP</p>

<p align="left"><strong>2.新建全局DB块并设置属性</strong></p>
<p align="left">新建全局DB &ldquo;数据块_1 DB1&rdquo;将其重命名为&quot;ABC&quot;，如图3所示（DB块属性优化/非优化均可）。<br>
<img src="images/4-03.png" width="187" height="154" />-<br>
<span class="STYLE1">图3.</span>新建全局DB块
<p align="left">双击打开DB1，建立DB块变量，并设置初始值，下图中因为是优化的DB块，所以各变量没有绝对地址，只有符号名，如图4所示。<br>
<img src="images/4-04.png" width="770" height="218" />-<br>
<span class="STYLE1">图4.</span>新建DB块内变量
<h4>二、<strong>在同一项目中组态PC Station</strong></h4>
<p align="left"><strong>1.新建PC 站点</strong></p>
<p align="left">在同一项目中通过“添加新设备”→“PC系统”→“常规PC” 插入一个PC站，PC站名称为“PC station”，图5所示。<br>
<img src="images/4-05.png" width="981" height="533" />-																																																		<br>
<span class="STYLE1">图5.</span>添加PC Station</p>
<p align="left">双击项目树“设备组态”即可进入PC Station硬件组态界面，从右侧“硬件目录”添加相关组件：</p>
<li>从“用户应用程序”→“OPC服务器” 添加一个OPC 服务器的应用（OPC 服务器的版本必须小于等于安装的SIMATIC NET版本）。</p>
<li>从“通信模块”→“PROFINET/Ethernet”选择“常规IE”（因为选择普通以太网卡，所以选择“常规IE”），如图6所示。</p>

<img src="images/4-06.png"STYLE1">
图6.</span>PC Station的硬件组态</P>
  
  <p align="left"><strong>2.设置“常规IE” IP地址</strong></p>
  <p align="left">选择"常规IE"，在其属性对话框内找到“以太网地址”将接口连接到之前S7-1200建立的子网“PN/IE_1”，并设置IP地址，如图7所示。</p>
  <img src="images/4-07.png" /><br>
  <span class="STYLE1">图7.</span>设置“常规IE” IP地址
  </P>
  
  
  <p align="left"><img src="images/3.gif" width="15" height="15" /> 注意，上图中设置的IP地址是最终作为OPC UA服务器的电脑的IP，如图8所示。<br>   
    <img src="images/4-08.png" /><br>
    <span class="STYLE1">图8.</span>计算机以太网地址
  </P>
  <p align="left"><strong>3.设置"OPC服务器" 参数</strong></p>
  <p align="left">选择“OPC 服务器”，打开其“属性”对话框，选择“S7”→“OPC 符号”→“全部”，如图9所示。<br>
    <img src="images/4-09.png" /><br>
    <span class="STYLE1">图9.</span>设置OPC 符号属性
  </P>
  
  
  
<li>
  <p align="left"><img src="images/3.gif" width="15" height="15" /> 注意！选择"OPC服务器"→右键→选中"更改设备"，可以选择其他版本OPC服务器。</p>   

    
  <p align="left"><strong>4. 配置网络连接</strong></p>
  <p align="left">通过点击“网络视图”的图标。进入网络配置，然后在网络视图设置连接，添加S7连接。如图10所示。<br>
  <img src="images/4-10.png" /><br>
<span class="STYLE1">图10.</span>添加S7连接_1</P>
  <p align="left">在弹出的“添加新连接”对话框内。确认连接类型为“S7连接”后，选择S7-1200站点 “PLC_1”，点击“添加”，然后点击“关闭”，如图11所示。<br>
    <img src="images/4-11.png" /><br>
<span class="STYLE1">图11.</span>添加S7连接_2
  <p align="left">设置完毕以后，可以看到在S7-1200与PC Station之间已经建立S7连接，可以找到该连接查看其属性，因为是指定伙伴的S7连接，连接相关参数会自行匹配，见表2所示。</p>
表2.S7 Connection 连接参数<br >
<table width="736" border="1">
  <tr>
    <th width="726" scope="col"><img src="images/4-12.png" /></th>
    </tr>
  <tr>
    <td><img src="images/4-13.png" /><br></td>
    </tr>
  <tr>
    <td><img src="images/4-14.png" /><br></td>
    </tr>
</table>


  <p align="left">连接建立成功后，编译，并且将当前项目保存。分别将PLC程序与PC Station组态下载。PLC下载程序此处不再赘述，下面介绍PC Station的下载步骤。</p>
  <p align="left"><strong>5. PC Station组态下载</strong></p>

  <p align="left">在TIA Protal “设备视图”内。选择“PC Station 站点”，在其属性对话框内，“SIMATIC PC Station ” →“XDB组态” →勾选“生成XDB文件”，并点击“浏览”设置文件存储路径。</p>
  <p align="left">路径设置完毕后，点击软件上方的&quot;编译&quot;按钮。就可以在设置路径内保存该XDB文件。 如图12所示。<br>
    
    <img src="images/4-15.png" /><br>
    <span class="STYLE1">图12.</span>生成XDB文件</p>
    
  <p align="left">将生成的XDB文件导入至"Station Configurator"内，具体步骤见表3。</p>
表3.导入XDB文件<br >
<table width="906" border="1">
  <tr>
    <td width="229">(1).双击桌面&quot;Station Configurator&quot;快捷方式打开&quot;&quot;Station Configurator Editor&quot;对话框</td>
    <td width="661"><img src="images/4-16.png" /></td>
  </tr>
  <tr>
    <td>(2).点击右图中"Import Station"按钮，选择路径，导入图12保存的XDB文件</td>
    <td><img src="images/4-17.png" /><br></td>
  </tr>
  <tr>
    <td height="449">(3).提示信息，点击"OK"即可</td>
    <td><img src="images/4-18.png" /><br></td>
  </tr>
  <tr>
    <td height="449">(4).导入成功，并且可以看到"IE general"与"OPC Server"均处于Run，并且Conn状态正常。</td>
    <td><img src="images/4-19.png" /><br></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
  </tr>
  </table>
<p align="left">到这里，PC Station的下载就结束了。</p>
<h4
>三、使用OPC Scout V10测试通信结果</h4>
    <p align="left"><strong>1.添加OPC UA Server站点 </strong></p>
  <p align="left">1.点击电脑左下角的"Start"→"All Programs"→"Siemens Automation"→"SIMATIC"→"SIMATIC NET"→"OPC Scout V10"(或者直接在Start里搜索 OPC Scout V10)，启动OPC Scout V10。如图13所示。<br>
  <img src="images/4-20.png" /><br>
  <span class="STYLE1">图13.</span>启动OPC Scout V10
  <p align="left">打开OPC Scout V10，在 Server explorer窗口，查找UA server→Local UA Server→OPC.simaticNET.S7OPT，找到本地UA服务器，如图14所示。<br>
  <img src="images/4-21.png" /><br>
  <span class="STYLE1">图14.</span>添加OPC UA 服务器_1
  <p>此处以第二种加密算法为例，连接UA 服务器，双击该服务器，在弹出的“User authentication change”对话框内设置如图15所示。<br> <img src="images/4-22.png" /><br>
  <span class="STYLE1">图15.</span>添加OPC UA 服务器_2

  <p align="left"><img src="images/3.gif" width="15" height="15" />注意！上图中步骤2的用户名和密码为本计算机登陆的用户名和密码。</p>  
  <p align="left"><strong>2.访问OPC UA Server数据 </strong></p>
  <p align="left">正常连接服务器后，查找“Objects”→“SYM”→“S7-1200 station_1 ”→“PLC_1”，找到S7-1200里创建的DB块变量，然后将其拖拽至右下方“Data View 1”，点击“Monitoring On”监视，如果需要写操作也可以直接在“New Value”处填写新值，然后点击“Write”按钮，即可执行写操作，如图16所示。<br>
  <img src="images/4-23.png" />
 <br>
  <span class="STYLE1">图16.</span>访问 UA server数据
  <h4>常问问题 </h4>
<p><img src="images/5.gif" width="15" height="15">1.  如上文图15所示，为什么必须经过用户登录才能进行数据访问？ </p>
<p>是否需要用户登录取决于 SIMATIC NET的OPC 服务器的安全策略内的&quot;登录设置&quot;参数。</p>
<p>用户可以在电脑左下角的"Start"→"All Programs"→"Siemens Automation"→"SIMATIC"→"SIMATIC NET"→"Communication Settings"(或者直接在Start里搜索 Communication Settings)，启动Communication Settings。</p>
<p>如图17所示，确认"OPC 设置"→"OPC协议选择"→"S7 已优化"→"登录设置"→"允许匿名登录到OPC UA服务器"是否勾选。<br>
  <img src="images/4-24.png" />
 <br>
图17.Communication Settings设置</p>
<p>如果勾选"允许匿名登录到OPC UA服务器"，则在连接服务器时会出现匿名访问的选项，如下图所示，此时不需要用户登录就可以访问服务器。但是如果需要用户登录，则登录锁使用的用户名与密码为本计算机登陆的用户名和密码。<br>
  <img src="images/4-25.png" />
 <br>
图18.OPC UA服务器登录权限</p>
<p><img src="images/5.gif" width="15" height="15">2.  通信正常时，某些变量突然无法正常访问？ </p>
<p>用户在运行过程中对原有变量修改变量名称、数据类型，对原有的DB块修改DB号，以及后期增加的变量，均无法正常访问（虽然已经设置OPC符号为全部（如上图9所示））。解决方法需要重新编译导入XDB文件。</p>
</body>
</html>
